sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10735333,55988327,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988328,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735333,10735333,10735333,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988329,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988330,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988331,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,49,49,49,49,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988332,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,17,17,17,17,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988333,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.047,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988334,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988335,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01812,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988336,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,2.113,2.11,2.11,2.11,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988337,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988338,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988339,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988340,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988341,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.933,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988342,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,12,12,12,12,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988343,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13247,13247,13247,13247,A,T,PPM,ppm,23,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988344,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,29156,29156,29156,29156,A,T,PPM,ppm,24,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988345,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988346,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,59,59,59,59,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988347,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1619,1619,1619,1619,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988348,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988349,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988350,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988351,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,75,75,75,75,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988352,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),13,13,13,13,A,T,PPB,ppb,32,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988353,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988354,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),50,50,50,50,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988355,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735333,55988356,OIL/NGP-DHC-SUB-55ETDC055001/011117@1159,11/28/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988668,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988669,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735389,10735389,10735389,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988670,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988671,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988672,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988673,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:38,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,21,21,21,21,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988674,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988675,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988676,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01798,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988677,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,2.214,2.21,2.21,2.21,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988678,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988679,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988680,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988681,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988682,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.871,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988683,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,14,14,14,14,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988684,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,26644,26644,26644,26644,A,T,PPM,ppm,23,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988685,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,75110,75110,75110,75110,A,T,PPM,ppm,24,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988686,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988687,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,228,228,228,228,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988688,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3983,3983,3983,3983,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988689,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,10,10,10,10,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988690,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988691,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988692,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,255,255,255,255,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988693,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),12,12,12,12,A,T,PPB,ppb,32,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988694,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988695,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),48,48,48,48,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988696,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),8,8,8,8,A,T,PPB,ppb,35,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735389,55988697,OIL/NGP-DHC-SUB-55ETDC055001/081117@0000,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10735396,55988756,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988757,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735396,10735396,10735396,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988758,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988759,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988760,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988761,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,25,25,25,25,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988762,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.043,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988763,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988764,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01363,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988765,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.025,4.03,4.03,4.03,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988766,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,28,28,28,28,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988767,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988768,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988769,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988770,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.992,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988771,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,11,11,11,11,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988772,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13437,13437,13437,13437,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988773,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,29602,29602,29602,29602,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988774,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988775,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,43,43,43,43,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988776,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1965,1965,1965,1965,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988777,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988778,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988779,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988780,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,58,58,58,58,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988781,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988782,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988783,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),482,482,482,482,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988784,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),19,19,19,19,A,T,PPB,ppb,35,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735396,55988785,OIL/NGM-EOG-SUB-50XD00001/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),30,30,30,30,A,T,PPB,ppb,36,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988793,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988794,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735397,10735397,10735397,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988795,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988796,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988797,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988798,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:38,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,29,29,29,29,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988799,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988800,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988801,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01136,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988802,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,5.021,5.02,5.02,5.02,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988803,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988804,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988805,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988806,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988807,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.93,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988808,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,44,44,44,44,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988809,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,24184,24184,24184,24184,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988810,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,65165,65165,65165,65165,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988811,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,4,4,4,4,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988812,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,116,116,116,116,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988813,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3759,3759,3759,3759,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988814,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,9,9,9,9,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988815,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988816,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,6,6,6,6,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988817,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,180,180,180,180,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00001,1000655084,,
