sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10735397,55988818,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988819,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988820,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),408,408,408,408,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988821,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),18,18,18,18,A,T,PPB,ppb,35,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735397,55988822,OIL/NGM-EOG-SUB-50XD00001/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),28,28,28,28,A,T,PPB,ppb,36,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988843,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988844,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735401,10735401,10735401,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988845,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988846,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988847,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988848,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,27,27,27,27,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988849,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.037,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988850,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988851,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988852,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,6.215,6.22,6.22,6.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988853,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988854,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988856,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988858,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,13,13,13,13,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988859,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27233,27233,27233,27233,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988860,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,68401,68401,68401,68401,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988861,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988862,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,62,62,62,62,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988863,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3804,3804,3804,3804,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988864,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,6,6,6,6,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988865,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988866,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735401,55988867,OIL/NGM-EOG-SUB-50XD00001/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,84,84,84,84,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00001,1000655084,,
10735406,55988906,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988907,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735406,10735406,10735406,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988908,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988909,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988910,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988911,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:38,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,26,26,26,26,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988912,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.074,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988913,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988914,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00602,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988915,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,15.236,15.24,15.24,15.24,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988916,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,27,27,27,27,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988917,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988918,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988919,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.827,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988920,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.874,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988921,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,9,9,9,9,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988922,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13971,13971,13971,13971,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988923,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,30679,30679,30679,30679,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988924,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988925,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,33,33,33,33,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988926,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1857,1857,1857,1857,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988927,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988928,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988929,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988930,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,45,45,45,45,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988931,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),2,2,2,2,A,T,PPB,ppb,32,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988932,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988933,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),435,435,435,435,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988934,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735406,55988935,OIL/NGM-EOG-SUB-50XD00002/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),9,9,9,9,A,T,PPB,ppb,36,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988943,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988944,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735408,10735408,10735408,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988945,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988946,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988947,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988948,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,12/5/2017 18:31,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,31,31,31,31,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988949,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.07,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988950,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988951,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00532,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988952,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,18.326,18.33,18.33,18.33,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988953,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988954,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988955,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988956,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.826,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988957,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.812,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988958,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988959,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,26880,26880,26880,26880,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988960,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,69287,69287,69287,69287,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988961,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988962,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,102,102,102,102,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988963,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4355,4355,4355,4355,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988964,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988965,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988966,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988967,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,113,113,113,113,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988968,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988969,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988970,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),368,368,368,368,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988971,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735408,55988972,OIL/NGM-EOG-SUB-50XD00002/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),7,7,7,7,A,T,PPB,ppb,36,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55988997,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55988998,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735410,10735410,10735410,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55988999,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989000,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989001,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989002,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,29,29,29,29,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989003,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.068,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989004,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989005,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0048,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989006,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,21.131,21.13,21.13,21.13,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989007,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989008,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989010,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989012,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,11,11,11,11,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989013,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,28745,28745,28745,28745,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989014,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,72024,72024,72024,72024,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989015,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989016,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,96,96,96,96,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989017,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4152,4152,4152,4152,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989018,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989019,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989020,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735410,55989021,OIL/NGM-EOG-SUB-50XD00002/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,113,113,113,113,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00002,1000672255,,
10735416,55989043,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989044,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735416,10735416,10735416,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989045,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989046,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00003,1000655092,,
