sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10735416,55989047,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989048,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,21,21,21,21,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989049,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.047,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989050,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989051,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00932,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989052,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,14.236,14.24,14.24,14.24,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989053,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989054,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989055,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989056,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.826,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989057,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.756,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989058,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,11,11,11,11,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989059,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12308,12308,12308,12308,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989060,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,28935,28935,28935,28935,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989061,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989062,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,137,137,137,137,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989063,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2600,2600,2600,2600,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989064,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989065,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989066,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989067,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,151,151,151,151,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989068,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),12,12,12,12,A,T,PPB,ppb,32,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989069,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989070,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),138,138,138,138,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989071,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735416,55989072,OIL/NGM-EOG-SUB-50XD00003/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989092,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989093,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735422,10735422,10735422,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989094,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989095,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989096,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989097,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,26,26,26,26,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989098,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989099,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989100,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00912,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989101,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,17.524,17.52,17.52,17.52,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989102,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989103,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989104,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989105,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.825,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989106,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.694,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989107,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,15,15,15,15,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989108,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30879,30879,30879,30879,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989109,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,79433,79433,79433,79433,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989110,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,4,4,4,4,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989111,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,275,275,275,275,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989112,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3824,3824,3824,3824,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989113,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989114,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989115,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989116,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,299,299,299,299,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989117,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),12,12,12,12,A,T,PPB,ppb,32,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989118,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989119,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),105,105,105,105,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989120,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735422,55989121,OIL/NGM-EOG-SUB-50XD00003/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989135,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989136,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735425,10735425,10735425,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989137,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989138,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989139,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989140,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,24,24,24,24,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989141,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989142,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989143,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0087,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989144,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,20.5095,20.51,20.51,20.51,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989145,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989146,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989148,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989150,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,49,49,49,49,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989151,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30282,30282,30282,30282,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989152,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,87558,87558,87558,87558,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989153,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989154,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,241,241,241,241,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989155,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3686,3686,3686,3686,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989156,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989157,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989158,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735425,55989159,OIL/NGM-EOG-SUB-50XD00003/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,297,297,297,297,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00003,1000655092,,
10735427,55989175,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989176,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735427,10735427,10735427,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989177,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989178,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989179,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989180,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989181,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.051,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989182,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989183,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00987,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989184,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,10.363,10.36,10.36,10.36,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989185,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989186,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989187,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989188,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989189,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.933,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989190,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,15,15,15,15,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989191,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,8647,8647,8647,8647,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989192,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,27010,27010,27010,27010,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989193,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989194,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,295,295,295,295,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989195,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5346,5346,5346,5346,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989196,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989197,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989198,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989199,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,316,316,316,316,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989200,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),13,13,13,13,A,T,PPB,ppb,32,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989201,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989202,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),331,331,331,331,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989203,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),2,2,2,2,A,T,PPB,ppb,35,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735427,55989204,OIL/NGM-EOG-SUB-50XD00004/011117@0000,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),10,10,10,10,A,T,PPB,ppb,36,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989218,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989219,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735429,10735429,10735429,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989220,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989221,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989222,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989223,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00004,1000655100,,
