sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10735429,55989224,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.047,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989225,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989226,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00975,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989227,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,12.451,12.45,12.45,12.45,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989228,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989229,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989230,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989231,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989232,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.871,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989233,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,20,20,20,20,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989234,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30879,30879,30879,30879,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989235,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,79433,79433,79433,79433,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989236,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989237,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,318,318,318,318,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989238,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4287,4287,4287,4287,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989239,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989240,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989241,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989242,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,347,347,347,347,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989243,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),13,13,13,13,A,T,PPB,ppb,32,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989244,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989245,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),176,176,176,176,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989246,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),1,1,1,1,A,T,PPB,ppb,35,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735429,55989247,OIL/NGM-EOG-SUB-50XD00004/051117@0000,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989304,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989305,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10735431,10735431,10735431,1.07E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989306,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989307,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989308,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,43,43,43,43,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989309,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,12/5/2017 18:28,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,26,26,26,26,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989310,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.042,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989311,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989312,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.009,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989313,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,14.916,14.92,14.92,14.92,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989314,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989315,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989317,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989319,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,40,40,40,40,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989320,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,38283,38283,38283,38283,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989321,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,78711,78711,78711,78711,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989322,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989323,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,244,244,244,244,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989324,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4044,4044,4044,4044,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989325,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989326,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989327,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00004,1000655100,,
10735431,55989328,OIL/NGM-EOG-SUB-50XD00004/081117@0000,6/22/2014 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,292,292,292,292,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768630,56173667,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173668,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768630,10768630,10768630,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173669,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173670,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173671,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173672,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,13,13,13,13,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173673,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.07,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173674,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173675,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0086,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173676,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,8.6,8.6,8.6,8.6,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173677,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,40,40,40,40,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173678,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173682,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173683,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,62480,62480,62480,62480,A,T,PPM,ppm,23,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173684,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,111158,111158,111158,111158,A,T,PPM,ppm,24,N,null,null,null,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173685,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173686,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,71,71,71,71,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173687,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2085,2085,2085,2085,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173688,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,6,6,6,6,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173689,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173690,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768630,56173691,OIL/NGP-DHC-SUB-55ETDC055001/131117@1246,4/22/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,DHC_ELE_NMD,DT_DHC_NMD,55ETDC055001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,79,79,79,79,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-DHC-SUB-55ETDC055001,1000672303,,
10768633,56173706,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173707,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768633,10768633,10768633,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173708,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173709,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Yellow,Yellow,Yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173710,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,65,65,65,65,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173711,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,15,15,15,15,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173712,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.1,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173713,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173714,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0032,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173715,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,6.75,6.75,6.75,6.75,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173716,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,45,45,45,45,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173717,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,161,161,161,161,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173721,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173722,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,11278,11278,11278,11278,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173723,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,16401,16401,16401,16401,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173724,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173725,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,38,38,38,38,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173726,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2122,2122,2122,2122,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173727,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,7,7,7,7,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173728,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,2,2,2,2,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173729,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768633,56173730,OIL/NGM-EOG-SUB-50XD00001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,48,48,48,48,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00001,1000655084,,
10768635,56173744,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173745,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768635,10768635,10768635,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173746,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173747,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173748,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173749,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,16,16,16,16,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173750,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.09,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173751,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173752,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0005,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173753,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,3.45,3.45,3.45,3.45,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173754,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,35,35,35,35,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173755,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173759,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,1,1,1,1,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173760,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,56206,56206,56206,56206,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173761,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,114145,114145,114145,114145,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173762,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173763,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,79,79,79,79,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173764,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3009,3009,3009,3009,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173765,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173766,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173767,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768635,56173768,OIL/NGM-EOG-SUB-50XD00002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,85,85,85,85,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00002,1000672255,,
10768642,56173796,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173797,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768642,10768642,10768642,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
