sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10768642,56173798,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173799,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173800,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,36,36,36,36,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173801,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,21,21,21,21,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173802,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.08,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173803,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173804,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.001,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173805,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,25,25,25,25,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173806,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,41,41,41,41,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173807,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,168,168,168,168,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173811,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173812,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,19759,19759,19759,19759,A,T,PPM,ppm,23,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173813,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,32272,32272,32272,32272,A,T,PPM,ppm,24,N,null,null,null,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173814,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173815,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,83,83,83,83,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173816,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3324,3324,3324,3324,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173817,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173818,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173819,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768642,56173820,OIL/NGM-EOG-SUB-50XD00003/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,88,88,88,88,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00003,1000655092,,
10768643,56173833,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173834,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768643,10768643,10768643,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173835,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173837,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173838,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,14,14,14,14,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173839,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.19,0.2,0.2,0.2,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173840,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173841,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0005,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173842,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,37,37,37,37,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173843,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,42,42,42,42,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173844,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,166,166,166,166,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173848,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,10,10,10,10,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173851,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173852,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,435,435,435,435,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173853,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,998,998,998,998,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173854,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,7,7,7,7,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173855,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173856,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768643,56173857,OIL/NGM-EOG-SUB-50XD00004/131117@1246,4/15/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,EO-EG_ELE_NMD,DT_EO_EG_NMD,50XD00004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,455,455,455,455,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGM-EOG-SUB-50XD00004,1000655100,,
10768662,56174048,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174049,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768662,10768662,10768662,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174050,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174051,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174052,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,47,47,47,47,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174053,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:31,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,33,33,33,33,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174054,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.054,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174055,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174056,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02545,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174057,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.322,1.32,1.32,1.32,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174058,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,28,28,28,28,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174059,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174060,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174061,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174062,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.228,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174063,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,9,9,9,9,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174064,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13162,13162,13162,13162,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174065,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,29947,29947,29947,29947,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174066,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174067,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,41,41,41,41,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174068,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2063,2063,2063,2063,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174069,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174070,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174071,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174072,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,56,56,56,56,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174073,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),1,1,1,1,A,T,PPB,ppb,32,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174074,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174075,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),384,384,384,384,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174076,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768662,56174077,OIL/NGU-ASP-SUB-71XD02001/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),12,12,12,12,A,T,PPB,ppb,36,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174097,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174098,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768664,10768664,10768664,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174099,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174100,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174101,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,36,36,36,36,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174102,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,48,48,48,48,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174103,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.055,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174104,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174105,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.024121,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174106,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.422,1.42,1.42,1.42,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174107,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174108,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174109,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174110,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174111,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.989,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174112,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,7,7,7,7,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174113,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30437,30437,30437,30437,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174114,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,70134,70134,70134,70134,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174115,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174116,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,293,293,293,293,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174117,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4044,4044,4044,4044,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174118,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,10,10,10,10,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174119,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174120,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174121,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,314,314,314,314,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174122,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),14,14,14,14,A,T,PPB,ppb,32,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174123,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174124,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),324,324,324,324,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174125,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768664,56174126,OIL/NGU-ASP-SUB-71XD02001/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),9,9,9,9,A,T,PPB,ppb,36,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174150,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174151,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768667,10768667,10768667,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174152,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174153,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174154,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174155,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,12/5/2017 18:28,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,46,46,46,46,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174156,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174157,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174158,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0215,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174159,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.6159,1.62,1.62,1.62,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174160,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174161,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174163,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174165,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,8,8,8,8,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174166,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29061,29061,29061,29061,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174167,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,73608,73608,73608,73608,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174168,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02001,1000652320,,
