sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10768667,56174169,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,290,290,290,290,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174170,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3840,3840,3840,3840,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174171,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,11,11,11,11,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174172,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174173,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768667,56174174,OIL/NGU-ASP-SUB-71XD02001/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,313,313,313,313,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174189,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174190,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768669,10768669,10768669,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174191,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174192,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174193,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,57,57,57,57,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174194,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,22,22,22,22,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174195,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.08,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174196,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174197,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0072,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174198,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.25,4.25,4.25,4.25,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174199,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,37,37,37,37,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174200,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174204,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,2,2,2,2,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174205,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,33059,33059,33059,33059,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174206,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,55896,55896,55896,55896,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174207,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174208,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,113,113,113,113,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174209,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3584,3584,3584,3584,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174210,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,11,11,11,11,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174211,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174212,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768669,56174213,OIL/NGU-ASP-SUB-71XD02001/131117@1246,4/12/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,127,127,127,127,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02001,1000652320,,
10768674,56174238,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174239,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768674,10768674,10768674,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174240,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174241,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174242,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174243,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 19:05,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,36,36,36,36,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174244,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.068,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174245,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174246,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.03988,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174247,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.105,1.11,1.11,1.11,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174248,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174249,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174250,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174251,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174252,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.287,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174253,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,10,10,10,10,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174254,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14058,14058,14058,14058,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174255,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,32366,32366,32366,32366,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174256,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174257,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,64,64,64,64,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174258,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2989,2989,2989,2989,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174259,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174260,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174261,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174262,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,77,77,77,77,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174263,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),23,23,23,23,A,T,PPB,ppb,32,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174264,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174265,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),877,877,877,877,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174266,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),15,15,15,15,A,T,PPB,ppb,35,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768674,56174267,OIL/NGU-ASP-SUB-71XD02002/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),39,39,39,39,A,T,PPB,ppb,36,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174275,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174276,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768675,10768675,10768675,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174277,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174278,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174279,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,38,38,38,38,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174280,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,39,39,39,39,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174281,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.067,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174282,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174283,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0318,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174284,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,10.214,10.21,10.21,10.21,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174285,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174286,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174287,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174288,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174289,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.048,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174290,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,3,3,3,3,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174291,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27318,27318,27318,27318,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174292,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,68412,68412,68412,68412,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174293,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174294,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,166,166,166,166,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174295,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4398,4398,4398,4398,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174296,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174297,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174298,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174299,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,175,175,175,175,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174300,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),21,21,21,21,A,T,PPB,ppb,32,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174301,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174302,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),660,660,660,660,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174303,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),13,13,13,13,A,T,PPB,ppb,35,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768675,56174304,OIL/NGU-ASP-SUB-71XD02002/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),31,31,31,31,A,T,PPB,ppb,36,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174340,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174341,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768679,10768679,10768679,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174342,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174343,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174344,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174345,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,39,39,39,39,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174346,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.063,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174347,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174348,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.019,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174349,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,15.5375,15.54,15.54,15.54,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174350,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174351,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174353,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174355,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174356,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29740,29740,29740,29740,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174357,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,76085,76085,76085,76085,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174358,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174359,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,111,111,111,111,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174360,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3841,3841,3841,3841,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174361,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174362,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174363,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768679,56174364,OIL/NGU-ASP-SUB-71XD02002/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,120,120,120,120,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174377,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174378,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768680,10768680,10768680,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174379,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174380,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Bright Yellow,Bright Yellow,Bright Yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174381,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,27,27,27,27,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
