sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10768680,56174382,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,25,25,25,25,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174383,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.1,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174384,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174385,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.034,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174386,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.9,0.9,0.9,0.9,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174387,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,38,38,38,38,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174388,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174392,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174393,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,25916,25916,25916,25916,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174394,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,44876,44876,44876,44876,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174395,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174396,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,89,89,89,89,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174397,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3499,3499,3499,3499,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174398,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174399,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174400,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768680,56174401,OIL/NGU-ASP-SUB-71XD02002/131117@1246,4/11/2017 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,96,96,96,96,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02002,1000652328,,
10768693,56174458,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174459,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768693,10768693,10768693,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174460,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174461,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174462,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,49,49,49,49,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174463,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,15,15,15,15,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174464,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.036,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174465,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174466,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02102,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174467,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,2.855,2.86,2.86,2.86,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174468,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174469,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174470,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174471,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.831,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174472,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.697,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174473,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,17,17,17,17,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174474,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13520,13520,13520,13520,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174475,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,32061,32061,32061,32061,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174476,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174477,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,144,144,144,144,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174478,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1454,1454,1454,1454,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174479,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174480,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174481,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174482,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,166,166,166,166,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174483,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174484,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174485,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),38,38,38,38,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174486,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768693,56174487,OIL/NGU-ASP-SUB-71XD02003/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174506,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174507,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768694,10768694,10768694,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174508,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174509,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174510,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,45,45,45,45,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174511,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,19,19,19,19,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174512,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.034,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174513,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174514,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01912,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174515,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,3.121,3.12,3.12,3.12,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174516,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174517,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174518,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174519,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.831,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174520,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.635,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174521,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,17,17,17,17,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174522,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,33385,33385,33385,33385,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174523,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,92448,92448,92448,92448,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174524,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,4,4,4,4,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174525,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,395,395,395,395,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174526,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3097,3097,3097,3097,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174527,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,6,6,6,6,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174528,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,2,2,2,2,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174529,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174530,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,425,425,425,425,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174531,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174532,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174533,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),26,26,26,26,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174534,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768694,56174535,OIL/NGU-ASP-SUB-71XD02003/131117@1246,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174570,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174571,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768695,10768695,10768695,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174572,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174573,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174574,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174575,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,18,18,18,18,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174576,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.031,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174577,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174578,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0185,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174579,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.3505,4.35,4.35,4.35,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174580,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,34,34,34,34,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174581,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,153,153,153,153,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174583,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174585,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,5,5,5,5,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174586,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31766,31766,31766,31766,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174587,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,92244,92244,92244,92244,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174588,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174589,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,284,284,284,284,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174590,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2978,2978,2978,2978,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174591,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174592,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174593,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,2,2,2,2,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768695,56174594,OIL/NGU-ASP-SUB-71XD02003/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,298,298,298,298,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174620,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174621,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10768696,10768696,10768696,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174622,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174623,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174624,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,72,72,72,72,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174625,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,8,8,8,8,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174626,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.05,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174627,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174628,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0065,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174629,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,14,14,14,14,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174630,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,49,49,49,49,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174631,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174635,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174636,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27890,27890,27890,27890,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174637,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,48787,48787,48787,48787,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174638,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02003,1000652338,,
