sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10768696,56174639,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,124,124,124,124,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174640,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2203,2203,2203,2203,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174641,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,8,8,8,8,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174642,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,4,4,4,4,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174643,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02003,1000652338,,
10768696,56174644,OIL/NGU-ASP-SUB-71XD02003/131117@1246,4/17/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,138,138,138,138,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02003,1000652338,,
10770545,56186275,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186276,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10770545,10770545,10770545,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186277,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186278,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186279,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,53,53,53,53,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186280,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,24,24,24,24,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186281,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.01,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186282,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186283,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00101,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186284,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,49.736,49.74,49.74,49.74,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186285,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,35,35,35,35,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186286,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186287,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186288,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.82,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186289,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.343,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186290,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,13,13,13,13,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186291,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,11275,11275,11275,11275,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186292,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,32369,32369,32369,32369,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186293,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,67,67,67,67,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186294,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,32,32,32,32,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186295,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1053,1053,1053,1053,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186296,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,444,444,444,444,A,F,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186297,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,96,96,96,96,A,F,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186298,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186299,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,653,653,653,653,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186300,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),2,2,2,2,A,T,PPB,ppb,32,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186301,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186302,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),411,411,411,411,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186303,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),1,1,1,1,A,T,PPB,ppb,35,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770545,56186304,OIL/NGU-ASP-SUB-71XD01001/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),9,9,9,9,A,T,PPB,ppb,36,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186313,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186314,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10770547,10770547,10770547,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186315,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186316,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186317,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186318,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,12/5/2017 18:31,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,31,31,31,31,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186319,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.018,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186320,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186321,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00964,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186322,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,13.215,13.22,13.22,13.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186323,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186324,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186325,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186326,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186327,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.93,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186328,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,9,9,9,9,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186329,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29052,29052,29052,29052,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186330,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,76289,76289,76289,76289,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186331,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186332,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,169,169,169,169,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186333,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2118,2118,2118,2118,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186334,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,8,8,8,8,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186335,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186336,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186337,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,189,189,189,189,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186338,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),5,5,5,5,A,T,PPB,ppb,32,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186339,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186340,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),351,351,351,351,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186341,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770547,56186342,OIL/NGU-ASP-SUB-71XD01001/131117@2002,7/14/2015 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186351,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186352,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10770548,10770548,10770548,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186353,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186354,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186355,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186356,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,12/5/2017 18:28,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,27,27,27,27,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186357,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.016,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186358,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186359,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.009,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186360,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,15.5375,15.54,15.54,15.54,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186361,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186362,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186364,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186366,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,5,5,5,5,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186367,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,34044,34044,34044,34044,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186368,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,81295,81295,81295,81295,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186369,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186370,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,57,57,57,57,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186371,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1749,1749,1749,1749,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186372,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186373,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186374,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770548,56186375,OIL/NGU-ASP-SUB-71XD01001/131117@2002,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,66,66,66,66,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186388,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186389,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10770549,10770549,10770549,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186390,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186391,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186392,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,27,27,27,27,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186393,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,18,18,18,18,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186394,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.05,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186395,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186396,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0011,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186397,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,28,28,28,28,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186398,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,49,49,49,49,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186399,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186403,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186404,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,42378,42378,42378,42378,A,T,PPM,ppm,23,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186405,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,76133,76133,76133,76133,A,T,PPM,ppm,24,N,null,null,null,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186406,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,31,31,31,31,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186407,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,67,67,67,67,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186408,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2894,2894,2894,2894,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186409,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,922,922,922,922,A,F,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186410,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,230,230,230,230,A,F,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186411,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770549,56186412,OIL/NGU-ASP-SUB-71XD01001/131117@2002,4/26/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,1250,1250,1250,1250,A,F,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD01001,1000652312,,
10770556,56186441,OIL/NGU-ASP-SUB-71XD01002/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD01002,1000668956,,
10770556,56186442,OIL/NGU-ASP-SUB-71XD01002/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10770556,10770556,10770556,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD01002,1000668956,,
10770556,56186443,OIL/NGU-ASP-SUB-71XD01002/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD01002,1000668956,,
10770556,56186444,OIL/NGU-ASP-SUB-71XD01002/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD01002,1000668956,,
10770556,56186445,OIL/NGU-ASP-SUB-71XD01002/131117@2002,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,PT_N2O2_NMD,71XD01002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD01002,1000668956,,
