sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777440,56234588,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12255,12255,12255,12255,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234589,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,27173,27173,27173,27173,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234590,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234591,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,50,50,50,50,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234592,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3328,3328,3328,3328,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234593,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234594,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234595,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234596,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,59,59,59,59,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234597,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),6,6,6,6,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234598,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234599,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),670,670,670,670,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234600,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777440,56234601,OIL/NGP-CKR-SUB-10XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),17,17,17,17,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234609,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234610,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777441,10777441,10777441,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234611,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234612,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234613,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234614,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234615,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.032,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234616,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234617,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01271,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234618,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,9.721,9.72,9.72,9.72,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234619,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234620,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234621,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234622,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234623,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.104,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234624,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,10,10,10,10,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234625,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,26004,26004,26004,26004,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234626,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,72219,72219,72219,72219,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234627,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234628,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,104,104,104,104,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234629,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3990,3990,3990,3990,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234630,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234631,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234632,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234633,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,122,122,122,122,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234634,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),2,2,2,2,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234635,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234636,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),359,359,359,359,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234637,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777441,56234638,OIL/NGP-CKR-SUB-10XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),5,5,5,5,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234646,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234647,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777442,10777442,10777442,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234648,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234649,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234650,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234651,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234652,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.031,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234653,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234654,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0111,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234655,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,11.187,11.19,11.19,11.19,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234656,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234657,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234659,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234661,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,34,34,34,34,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234662,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29280,29280,29280,29280,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234663,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,73263,73263,73263,73263,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234664,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234665,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,96,96,96,96,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234666,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3402,3402,3402,3402,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234667,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,6,6,6,6,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234668,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234669,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD001,1000646596,,
10777442,56234670,OIL/NGP-CKR-SUB-10XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,139,139,139,139,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234683,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234684,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777443,10777443,10777443,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234685,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234686,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234687,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,38,38,38,38,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234688,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,12,12,12,12,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234689,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.06,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234690,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234691,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0006,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234692,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,75,75,75,75,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234693,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,43,43,43,43,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234694,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234698,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234699,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,63982,63982,63982,63982,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234700,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,133785,133785,133785,133785,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234701,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234702,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,134,134,134,134,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234703,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,6061,6061,6061,6061,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234704,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234705,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234706,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD001,1000646596,,
10777443,56234707,OIL/NGP-CKR-SUB-10XD001/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,140,140,140,140,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD001,1000646596,,
10777447,56234752,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234753,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777447,10777447,10777447,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234754,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234755,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234756,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,47,47,47,47,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234757,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,27,27,27,27,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234758,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.02,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234759,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234760,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00989,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234761,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,14.125,14.13,14.13,14.13,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234762,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234763,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234764,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234765,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234766,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.107,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234767,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234768,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12216,12216,12216,12216,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234769,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,27899,27899,27899,27899,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234770,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234771,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,32,32,32,32,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234772,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2203,2203,2203,2203,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234773,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234774,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234775,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234776,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,37,37,37,37,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234777,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),11,11,11,11,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234778,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234779,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),906,906,906,906,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD002,1000646604,,
10777447,56234780,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),8,8,8,8,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
