sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777447,56234781,OIL/NGP-CKR-SUB-10XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),18,18,18,18,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234790,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234791,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777448,10777448,10777448,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234792,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234793,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234794,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,43,43,43,43,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234795,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,33,33,33,33,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234796,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.018,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234797,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234798,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00975,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234799,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,15.632,15.63,15.63,15.63,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234800,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234801,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234802,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234803,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234804,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.045,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234805,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,5,5,5,5,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234806,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,28001,28001,28001,28001,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234807,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,71985,71985,71985,71985,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234808,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234809,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,98,98,98,98,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234810,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2338,2338,2338,2338,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234811,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234812,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234813,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234814,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,106,106,106,106,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234815,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),8,8,8,8,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234816,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234817,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),620,620,620,620,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234818,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777448,56234819,OIL/NGP-CKR-SUB-10XD002/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),8,8,8,8,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234827,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234828,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777449,10777449,10777449,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234829,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234830,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234831,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,45,45,45,45,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234832,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 19:05,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,31,31,31,31,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234833,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.016,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234834,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234835,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0095,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234836,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,18.645,18.65,18.65,18.65,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234837,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,34,34,34,34,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234838,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234840,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234842,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,8,8,8,8,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234843,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27833,27833,27833,27833,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234844,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,71773,71773,71773,71773,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234845,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234846,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,64,64,64,64,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234847,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1799,1799,1799,1799,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234848,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234849,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234850,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234851,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,73,73,73,73,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234852,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),6,6,6,6,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234853,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234854,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),446,446,446,446,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234855,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777449,56234856,OIL/NGP-CKR-SUB-10XD002/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),2,2,2,2,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234864,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234865,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777450,10777450,10777450,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234866,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234867,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234868,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,48,48,48,48,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234869,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,20,20,20,20,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234870,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.06,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234871,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234872,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0008,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234873,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,28,28,28,28,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234874,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,44,44,44,44,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234875,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234879,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234880,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,54882,54882,54882,54882,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234881,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,110428,110428,110428,110428,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234882,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234883,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,95,95,95,95,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234884,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3171,3171,3171,3171,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234885,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234886,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234887,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD002,1000646604,,
10777450,56234888,OIL/NGP-CKR-SUB-10XD002/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_ISBL_NMD,10XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,95,95,95,95,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD002,1000646604,,
10777483,56234985,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234986,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777483,10777483,10777483,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234987,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234988,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234989,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,54,54,54,54,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234990,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,19,19,19,19,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234991,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.009,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234992,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234993,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00328,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234994,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,10.345,10.35,10.35,10.35,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234995,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,37,37,37,37,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234996,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,157,157,157,157,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234997,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234998,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.819,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56234999,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.045,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235000,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,108,108,108,108,A,F,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235001,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,7881,7881,7881,7881,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235002,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,33330,33330,33330,33330,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235003,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235004,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,284,284,284,284,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235005,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1337,1337,1337,1337,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235006,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235007,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235008,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235009,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,395,395,395,395,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235010,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235011,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235012,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),261,261,261,261,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235013,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777483,56235014,OIL/NGP-CKR-SUB-10XD003/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235054,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235055,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777485,10777485,10777485,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235056,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235057,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235058,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,50,50,50,50,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235059,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,8,8,8,8,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD003,1000670083,,
