sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777485,56235060,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.06,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235061,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235062,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0002,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235063,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,177,177,177,177,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235064,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,49,49,49,49,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235065,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235069,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,14,14,14,14,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235070,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,32226,32226,32226,32226,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235071,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,80470,80470,80470,80470,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235072,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235073,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,561,561,561,561,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235074,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5351,5351,5351,5351,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235075,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235076,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235077,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD003,1000670083,,
10777485,56235078,OIL/NGP-CKR-SUB-10XD003/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,578,578,578,578,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235101,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235102,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777486,10777486,10777486,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235103,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235104,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235105,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,57,57,57,57,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235106,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,16,16,16,16,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235107,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.01,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235108,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235109,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00354,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235110,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,10.012,10.01,10.01,10.01,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235111,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,36,36,36,36,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235112,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,156,156,156,156,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235113,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235114,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.819,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235115,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.107,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235116,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,13,13,13,13,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235117,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,5653,5653,5653,5653,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235118,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,22367,22367,22367,22367,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235119,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235120,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,212,212,212,212,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235121,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1936,1936,1936,1936,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235122,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235123,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235124,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235125,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,226,226,226,226,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235126,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235127,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235128,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),262,262,262,262,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235129,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777486,56235130,OIL/NGP-CKR-SUB-10XD003/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD003,1000670083,,
10777489,56235156,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235157,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777489,10777489,10777489,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235158,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235159,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235160,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235161,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,35,35,35,35,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235162,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.057,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235163,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235164,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00982,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235165,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,9.856,9.86,9.86,9.86,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235166,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235167,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235168,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235169,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.839,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235170,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.346,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235171,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,3,3,3,3,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235172,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13085,13085,13085,13085,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235173,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,28093,28093,28093,28093,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235174,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235175,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,43,43,43,43,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235176,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3121,3121,3121,3121,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235177,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235178,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235179,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235180,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,47,47,47,47,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235181,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),6,6,6,6,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235182,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235183,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),1576,1576,1576,1576,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235184,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777489,56235185,OIL/NGP-CKR-SUB-10XD004/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),19,19,19,19,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235212,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235213,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777490,10777490,10777490,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235214,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235215,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235216,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235217,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,40,40,40,40,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235218,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.053,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235219,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235220,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00955,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235221,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,10.251,10.25,10.25,10.25,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235222,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235223,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235224,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235225,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.839,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235226,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.225,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235227,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,5,5,5,5,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235228,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27425,27425,27425,27425,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235229,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,62032,62032,62032,62032,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235230,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235231,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,178,178,178,178,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235232,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5713,5713,5713,5713,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235233,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235234,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235235,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235236,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,187,187,187,187,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235237,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),5,5,5,5,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235238,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235239,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),759,759,759,759,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235240,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777490,56235241,OIL/NGP-CKR-SUB-10XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235264,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235265,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777491,10777491,10777491,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235266,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235267,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235268,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235269,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,40,40,40,40,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235270,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.052,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235271,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235272,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0091,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235273,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,13.673,13.67,13.67,13.67,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD004,1000646612,,
10777491,56235274,OIL/NGP-CKR-SUB-10XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD004,1000646612,,
