sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777507,56235647,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235648,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0005,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235649,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,28,28,28,28,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235650,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,38,38,38,38,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235651,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,162,162,162,162,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235655,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235656,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,24141,24141,24141,24141,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235657,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,37020,37020,37020,37020,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235658,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235659,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,49,49,49,49,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235660,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2708,2708,2708,2708,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235661,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235662,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235663,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD006,1000646628,,
10777507,56235664,OIL/NGP-CKR-SUB-10XD006/141117@1801,4/13/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,54,54,54,54,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD006,1000646628,,
10777515,56235699,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235700,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777515,10777515,10777515,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235701,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235702,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235703,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,47,47,47,47,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235704,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,17,17,17,17,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235705,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.031,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235706,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235707,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01012,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235708,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,15.021,15.02,15.02,15.02,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235709,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235710,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235711,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235712,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235713,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.461,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235714,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,8,8,8,8,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235715,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,10279,10279,10279,10279,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235716,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,28819,28819,28819,28819,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235717,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235718,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,139,139,139,139,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235719,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2344,2344,2344,2344,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235720,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235721,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235722,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235723,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,151,151,151,151,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235724,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),1,1,1,1,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235725,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235726,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),95,95,95,95,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235727,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777515,56235728,OIL/NGP-CKR-SUB-10XD007/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235736,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235737,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777516,10777516,10777516,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235738,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235739,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235740,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235741,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,20,20,20,20,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235742,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.028,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235743,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235744,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00998,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235745,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,16.621,16.62,16.62,16.62,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235746,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235747,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235748,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235749,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235750,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.399,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235751,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,5,5,5,5,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235752,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,21589,21589,21589,21589,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235753,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,68468,68468,68468,68468,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235754,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235755,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,266,266,266,266,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235756,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3521,3521,3521,3521,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235757,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235758,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235759,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235760,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,276,276,276,276,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235761,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235762,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235763,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),70,70,70,70,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235764,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777516,56235765,OIL/NGP-CKR-SUB-10XD007/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235773,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235774,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777517,10777517,10777517,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235775,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235776,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235777,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,43,43,43,43,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235778,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 19:03,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,20,20,20,20,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235779,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.026,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235780,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235781,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0095,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235782,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,18.645,18.65,18.65,18.65,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235783,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235784,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235786,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235788,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,85,85,85,85,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235789,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,23946,23946,23946,23946,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235790,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,70467,70467,70467,70467,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235791,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235792,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,250,250,250,250,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235793,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3444,3444,3444,3444,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235794,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235795,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235796,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD007,1000646634,,
10777517,56235797,OIL/NGP-CKR-SUB-10XD007/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,342,342,342,342,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235825,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235826,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777518,10777518,10777518,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235827,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235828,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235829,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,34,34,34,34,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235830,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,20,20,20,20,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235831,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.06,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235832,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235833,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0021,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235834,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,16,16,16,16,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235835,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,46,46,46,46,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235836,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,155,155,155,155,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235840,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235841,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,28040,28040,28040,28040,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235842,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,37725,37725,37725,37725,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235843,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235844,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,46,46,46,46,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235845,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1382,1382,1382,1382,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235846,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD007,1000646634,,
