sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777518,56235847,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235848,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD007,1000646634,,
10777518,56235849,OIL/NGP-CKR-SUB-10XD007/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,46,46,46,46,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD007,1000646634,,
10777524,56235865,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235866,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777524,10777524,10777524,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235867,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235868,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235869,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235870,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,24,24,24,24,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235871,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.203,0.2,0.2,0.2,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235872,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235873,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.08452,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235874,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.101,0.1,0.1,0.1,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235875,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,21,21,21,21,A,F,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235876,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235877,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235878,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.853,0.85,0.85,0.85,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235879,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,18.352,18,18,18,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235880,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,6,6,6,6,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235881,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,3925,3925,3925,3925,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235882,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,22509,22509,22509,22509,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235883,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,8,8,8,8,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235884,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,155,155,155,155,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235885,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1336,1336,1336,1336,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235886,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235887,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,4,4,4,4,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235888,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235889,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,176,176,176,176,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235890,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),7,7,7,7,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235891,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235892,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),173,173,173,173,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235893,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),6,6,6,6,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777524,56235894,OIL/NGP-CKR-SUB-10XD008/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),12,12,12,12,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235902,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235903,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777525,10777525,10777525,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235904,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235905,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235906,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235907,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,30,30,30,30,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235908,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.194,0.2,0.2,0.2,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235909,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235910,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.07852,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235911,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.112,0.11,0.11,0.11,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235912,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,22,22,22,22,A,F,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235913,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235914,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235915,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.852,0.85,0.85,0.85,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235916,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,18.349,18,18,18,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235917,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,11,11,11,11,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235918,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14809,14809,14809,14809,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235919,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,75906,75906,75906,75906,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235920,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,19,19,19,19,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235921,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,445,445,445,445,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235922,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3027,3027,3027,3027,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235923,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235924,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,7,7,7,7,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235925,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,6,6,6,6,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235926,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,492,492,492,492,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235927,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),6,6,6,6,A,T,PPB,ppb,32,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235928,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235929,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),125,125,125,125,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235930,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777525,56235931,OIL/NGP-CKR-SUB-10XD008/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),10,10,10,10,A,T,PPB,ppb,36,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235939,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235940,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777526,10777526,10777526,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235941,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235942,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235943,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235944,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,29,29,29,29,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235945,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.189,0.2,0.2,0.2,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235946,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235947,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0775,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235948,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.1243,0.12,0.12,0.12,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235949,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,24,24,24,24,A,F,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235950,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235952,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.852,0.85,0.85,0.85,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235954,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,25,25,25,25,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235955,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12489,12489,12489,12489,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235956,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,78566,78566,78566,78566,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235957,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,21,21,21,21,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235958,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,431,431,431,431,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235959,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2810,2810,2810,2810,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235960,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235961,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,8,8,8,8,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235962,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,9,9,9,9,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD008,1000646642,,
10777526,56235963,OIL/NGP-CKR-SUB-10XD008/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,499,499,499,499,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235976,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235977,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777527,10777527,10777527,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235978,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235979,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Amber,Amber,Amber,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235980,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,66,66,66,66,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235981,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,23,23,23,23,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235982,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.4,0.4,0.4,0.4,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235983,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235986,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,40,40,40,40,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235987,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235991,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235992,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14000,14000,14000,14000,A,T,PPM,ppm,23,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235993,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,43389,43389,43389,43389,A,T,PPM,ppm,24,N,null,null,null,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235994,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,15,15,15,15,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235995,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,263,263,263,263,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235996,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2128,2128,2128,2128,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235997,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,8,8,8,8,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235998,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,28,28,28,28,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56235999,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGP-CKR-SUB-10XD008,1000646642,,
10777527,56236000,OIL/NGP-CKR-SUB-10XD008/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_ISBL_NMD,10XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,314,314,314,314,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGP-CKR-SUB-10XD008,1000646642,,
10777528,56236028,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236029,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777528,10777528,10777528,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236030,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236031,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236032,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236033,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,18,18,18,18,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236034,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.03,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236035,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236036,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00932,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236037,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,5.021,5.02,5.02,5.02,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236038,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
