sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777528,56236039,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236040,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236041,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236042,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.461,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236043,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,10,10,10,10,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236044,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,11612,11612,11612,11612,A,T,PPM,ppm,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236045,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,29891,29891,29891,29891,A,T,PPM,ppm,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236046,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236047,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,171,171,171,171,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236048,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4296,4296,4296,4296,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236049,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236050,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236051,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236052,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,185,185,185,185,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236053,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),7,7,7,7,A,T,PPB,ppb,32,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236054,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236055,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),575,575,575,575,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236056,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),12,12,12,12,A,T,PPB,ppb,35,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777528,56236057,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),13,13,13,13,A,T,PPB,ppb,36,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236065,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236066,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777529,10777529,10777529,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236067,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236068,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236069,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236070,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,37,37,37,37,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236071,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.028,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236072,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236073,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00918,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236074,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,5.632,5.63,5.63,5.63,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236075,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236076,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236077,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236078,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236079,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.399,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236080,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,13,13,13,13,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236081,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,20209,20209,20209,20209,A,T,PPM,ppm,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236082,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,55183,55183,55183,55183,A,T,PPM,ppm,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236083,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236084,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,397,397,397,397,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236085,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,7489,7489,7489,7489,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236086,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236087,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236088,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236089,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,417,417,417,417,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236090,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),6,6,6,6,A,T,PPB,ppb,32,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236091,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236092,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),409,409,409,409,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236093,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777529,56236094,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),13,13,13,13,A,T,PPB,ppb,36,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236102,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236103,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777530,10777530,10777530,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236104,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236105,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236106,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236107,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:28,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,36,36,36,36,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236108,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.026,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236109,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236110,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0089,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236111,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,6.215,6.22,6.22,6.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236112,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236113,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,153,153,153,153,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236115,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236117,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,35,35,35,35,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236118,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,23766,23766,23766,23766,A,T,PPM,ppm,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236119,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,72546,72546,72546,72546,A,T,PPM,ppm,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236120,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,5,5,5,5,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236121,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,419,419,419,419,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236122,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,7534,7534,7534,7534,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236123,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236124,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236125,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777530,56236126,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,464,464,464,464,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236139,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236140,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777532,10777532,10777532,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236141,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236142,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236143,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,36,36,36,36,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236144,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 19:03,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,24,24,24,24,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236145,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.07,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236146,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236147,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0004,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236148,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,46,46,46,46,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236149,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,48,48,48,48,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236150,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236154,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236155,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29890,29890,29890,29890,A,T,PPM,ppm,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236156,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,52763,52763,52763,52763,A,T,PPM,ppm,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236157,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236158,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,148,148,148,148,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236159,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5508,5508,5508,5508,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236160,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236161,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236162,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777532,56236163,OIL/NGO-OSP-OSB-SUB-80XD001/141117@1801,4/14/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,150,150,150,150,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD001,1000666267,,
10777534,56236184,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236185,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777534,10777534,10777534,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236186,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236187,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236188,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,48,48,48,48,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236189,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:31,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,20,20,20,20,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236190,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236191,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236192,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01813,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236193,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,20.326,20.33,20.33,20.33,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236194,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236195,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236196,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236197,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236198,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.697,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236199,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,12,12,12,12,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236200,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,11810,11810,11810,11810,A,T,PPM,ppm,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236201,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,28700,28700,28700,28700,A,T,PPM,ppm,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236202,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236203,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,132,132,132,132,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
10777534,56236204,OIL/NGO-OSP-OSB-SUB-80XD002/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2436,2436,2436,2436,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD002,1000673605,,
