sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777559,56236659,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236660,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236661,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.824,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236662,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.812,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236663,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,12,12,12,12,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236664,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30185,30185,30185,30185,A,T,PPM,ppm,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236665,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,80125,80125,80125,80125,A,T,PPM,ppm,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236666,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236667,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,191,191,191,191,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236668,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4695,4695,4695,4695,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236669,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236670,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236671,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236672,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,206,206,206,206,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236673,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236674,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236675,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),148,148,148,148,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236676,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777559,56236677,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236685,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236686,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777560,10777560,10777560,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236687,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236688,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236689,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236690,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,30,30,30,30,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236691,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.031,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236692,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236693,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0151,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236694,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,24.86,24.86,24.86,24.86,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236695,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236696,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236698,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236700,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,6,6,6,6,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236701,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31720,31720,31720,31720,A,T,PPM,ppm,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236702,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,82197,82197,82197,82197,A,T,PPM,ppm,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236703,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236704,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,172,172,172,172,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236705,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4577,4577,4577,4577,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236706,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236707,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236708,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777560,56236709,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,184,184,184,184,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236722,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236723,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777561,10777561,10777561,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236724,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236725,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Bright Yellow,Bright Yellow,Bright Yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236726,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236727,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,11,11,11,11,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236728,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.1,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236729,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236730,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0005,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236731,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,51,51,51,51,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236732,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,46,46,46,46,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236733,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236737,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,3,3,3,3,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236738,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,59777,59777,59777,59777,A,T,PPM,ppm,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236739,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,127227,127227,127227,127227,A,T,PPM,ppm,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236740,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236741,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,143,143,143,143,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236742,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3559,3559,3559,3559,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236743,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236744,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236745,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777561,56236746,OIL/NGO-OSP-OSB-SUB-80XD004/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,DT_GC_OSBL_NMD,80XD004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,150,150,150,150,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD004,1000666283,,
10777576,56236854,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236855,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777576,10777576,10777576,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236856,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236857,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236858,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236859,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,33,33,33,33,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236860,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.051,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236861,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236862,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01226,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236863,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,12.789,12.79,12.79,12.79,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236864,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,27,27,27,27,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236865,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236866,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236867,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236868,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.579,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236869,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,7,7,7,7,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236870,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12678,12678,12678,12678,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236871,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,26962,26962,26962,26962,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236872,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236873,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,61,61,61,61,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236874,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1634,1634,1634,1634,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236875,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236876,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236877,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236878,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,71,71,71,71,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236879,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236880,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236881,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),138,138,138,138,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236882,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777576,56236883,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),3,3,3,3,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236912,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236913,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777577,10777577,10777577,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236914,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236915,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236916,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236917,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,35,35,35,35,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236918,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236919,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236920,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01062,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236921,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,15.237,15.24,15.24,15.24,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236922,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236923,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236924,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236925,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236926,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.517,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236927,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,31,31,31,31,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236928,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,37569,37569,37569,37569,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236929,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,85896,85896,85896,85896,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236930,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236931,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,151,151,151,151,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236932,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3374,3374,3374,3374,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
