sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777577,56236933,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236934,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236935,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236936,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,190,190,190,190,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236937,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236938,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236939,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),84,84,84,84,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236940,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777577,56236941,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236961,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236962,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777578,10777578,10777578,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236963,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236964,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236965,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236966,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,33,33,33,33,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236967,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236968,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236969,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0099,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236970,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,18.645,18.65,18.65,18.65,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236971,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236972,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236974,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236976,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,45,45,45,45,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236977,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,34455,34455,34455,34455,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236978,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,88473,88473,88473,88473,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236979,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236980,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,141,141,141,141,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236981,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3211,3211,3211,3211,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236982,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236983,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236984,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777578,56236985,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,193,193,193,193,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237001,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237002,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777579,10777579,10777579,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237003,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237005,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,28,28,28,28,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237006,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,18,18,18,18,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237007,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.06,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237008,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237009,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0003,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237010,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,107,107,107,107,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237011,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,48,48,48,48,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237012,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237016,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237017,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,62429,62429,62429,62429,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237018,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,130705,130705,130705,130705,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237019,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237020,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,129,129,129,129,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237021,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2895,2895,2895,2895,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237022,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,7,7,7,7,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237023,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237024,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777579,56237025,OIL/NGU-IOP-ETP-SUB-80XD0011/141117@1801,4/24/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,138,138,138,138,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0011,1000667315,,
10777591,56237062,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237063,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777591,10777591,10777591,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237064,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237065,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237066,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,45,45,45,45,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237067,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 18:56,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237068,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.051,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237069,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237070,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01112,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237071,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.115,1.12,1.12,1.12,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237072,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,27,27,27,27,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237073,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237074,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237075,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.834,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237076,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.169,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237077,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,6,6,6,6,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237078,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,10663,10663,10663,10663,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237079,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,24973,24973,24973,24973,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237080,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237081,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,36,36,36,36,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237082,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1514,1514,1514,1514,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237083,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237084,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237085,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237086,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,44,44,44,44,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237087,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237088,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237089,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),436,436,436,436,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237090,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777591,56237091,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),9,9,9,9,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237099,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237100,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777592,10777592,10777592,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237101,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237102,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237103,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237104,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,31,31,31,31,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237105,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.048,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237106,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237107,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00997,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237108,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.215,1.22,1.22,1.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237109,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,27,27,27,27,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237110,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237111,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237112,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.834,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237113,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.166,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237114,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,8,8,8,8,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237115,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,25801,25801,25801,25801,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237116,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,57056,57056,57056,57056,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237117,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237118,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,95,95,95,95,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237119,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3165,3165,3165,3165,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237120,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237121,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237122,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237123,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,108,108,108,108,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237124,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237125,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237126,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),263,263,263,263,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237127,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777592,56237128,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),6,6,6,6,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237136,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
