sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777593,56237137,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777593,10777593,10777593,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237138,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237139,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237140,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237141,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:56,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,29,29,29,29,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237142,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237143,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237144,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0093,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237145,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,12.43,12.43,12.43,12.43,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237146,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,28,28,28,28,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237147,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237149,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237151,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,3,3,3,3,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237152,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,20792,20792,20792,20792,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237153,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,51601,51601,51601,51601,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237154,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237155,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,88,88,88,88,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237156,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3075,3075,3075,3075,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237157,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237158,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237159,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777593,56237160,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,94,94,94,94,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237173,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237174,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777594,10777594,10777594,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237175,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237177,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,36,36,36,36,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237178,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,20,20,20,20,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237179,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.08,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237180,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237181,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0006,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237182,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,27,27,27,27,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237183,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,41,41,41,41,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237184,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,171,171,171,171,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237188,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237189,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,40055,40055,40055,40055,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237190,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,86296,86296,86296,86296,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237191,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237192,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,56,56,56,56,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237193,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1712,1712,1712,1712,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237194,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237195,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237196,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777594,56237197,OIL/NGU-IOP-ETP-SUB-80XD0012/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,PT_IWWTP_NMD,80XD0012_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,59,59,59,59,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0012,1000667323,,
10777595,56237210,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237211,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777595,10777595,10777595,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237212,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237213,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237214,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237215,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:38,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,31,31,31,31,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237216,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.036,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237217,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237218,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01085,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237219,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,19.024,19.02,19.02,19.02,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237220,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,26,26,26,26,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237221,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237222,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237223,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.835,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237224,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.402,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237225,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,9,9,9,9,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237226,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,10978,10978,10978,10978,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237227,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,24064,24064,24064,24064,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237228,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237229,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,63,63,63,63,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237230,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1172,1172,1172,1172,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237231,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237232,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237233,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237234,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,76,76,76,76,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237235,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),6,6,6,6,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237236,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237237,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),147,147,147,147,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237238,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),4,4,4,4,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777595,56237239,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),6,6,6,6,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237247,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237248,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777596,10777596,10777596,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237249,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237250,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237251,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237252,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,35,35,35,35,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237253,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.034,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237254,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237255,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00998,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237256,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,23.55,23.55,23.55,23.55,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237257,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,27,27,27,27,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237258,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237259,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237260,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.835,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237261,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.34,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237262,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,26,26,26,26,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237263,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,33573,33573,33573,33573,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237264,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,88308,88308,88308,88308,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237265,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237266,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,198,198,198,198,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237267,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2402,2402,2402,2402,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237268,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237269,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237270,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237271,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,231,231,231,231,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237272,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),5,5,5,5,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237273,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237274,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),99,99,99,99,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237275,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777596,56237276,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237284,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237285,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777597,10777597,10777597,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237286,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237287,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237288,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237289,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 18:28,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,34,34,34,34,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237290,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.03,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237291,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237292,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0092,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237293,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,24.86,24.86,24.86,24.86,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237294,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,28,28,28,28,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
