sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777597,56237295,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237297,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237299,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,40,40,40,40,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237300,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,34730,34730,34730,34730,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237301,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,92016,92016,92016,92016,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237302,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237303,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,188,188,188,188,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237304,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3187,3187,3187,3187,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237305,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237306,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237307,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777597,56237308,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,236,236,236,236,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237321,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237322,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777598,10777598,10777598,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237323,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237325,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,36,36,36,36,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237326,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,13,13,13,13,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237327,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.08,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237328,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237329,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0023,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237330,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,24,24,24,24,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237331,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,60,60,60,60,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237332,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237336,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237337,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,46960,46960,46960,46960,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237338,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,93271,93271,93271,93271,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237339,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237340,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,100,100,100,100,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237341,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2142,2142,2142,2142,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237342,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,10,10,10,10,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237343,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237344,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777598,56237345,OIL/NGU-IOP-ETP-SUB-80XD0013/141117@1801,4/26/2017 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0013_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,112,112,112,112,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0013,1000667330,,
10777600,56237358,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237359,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777600,10777600,10777600,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237360,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237361,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237362,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,45,45,45,45,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237363,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,35,35,35,35,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237364,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237365,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237366,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00923,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237367,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,22.125,22.13,22.13,22.13,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237368,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,28,28,28,28,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237369,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237370,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237371,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.824,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237372,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.52,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237373,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,12,12,12,12,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237374,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,10558,10558,10558,10558,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237375,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,25467,25467,25467,25467,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237376,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237377,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,116,116,116,116,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237378,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2206,2206,2206,2206,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237379,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237380,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237381,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237382,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,132,132,132,132,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237383,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),1,1,1,1,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237384,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237385,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),216,216,216,216,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237386,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777600,56237387,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,11/28/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),10,10,10,10,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237395,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237396,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777601,10777601,10777601,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237397,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237398,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237399,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237400,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,41,41,41,41,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237401,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.045,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237402,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237403,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00895,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237404,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,29.856,29.86,29.86,29.86,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237405,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237406,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237407,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237408,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237409,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.517,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237410,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,41,41,41,41,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237411,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29773,29773,29773,29773,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237412,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,73435,73435,73435,73435,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237413,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237414,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,208,208,208,208,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237415,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3352,3352,3352,3352,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237416,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237417,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237418,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237419,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,255,255,255,255,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237420,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),1,1,1,1,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237421,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237422,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),116,116,116,116,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237423,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777601,56237424,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,7/17/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),3,3,3,3,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237432,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237433,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10777602,10777602,10777602,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237434,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237435,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237436,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237437,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,40,40,40,40,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237438,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237439,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237440,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0081,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237441,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,31.075,31.08,31.08,31.08,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237442,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237443,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237445,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237447,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,55,55,55,55,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237448,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27468,27468,27468,27468,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237449,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,73094,73094,73094,73094,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237450,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237451,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,167,167,167,167,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237452,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3125,3125,3125,3125,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237453,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237454,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
