sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777602,56237455,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777602,56237456,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,6/29/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,229,229,229,229,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237469,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237471,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237473,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,21,21,21,21,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237474,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,25,25,25,25,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237475,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.1,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237476,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237477,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0013,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237478,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,29,29,29,29,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237479,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,43,43,43,43,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237480,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237484,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237485,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,28477,28477,28477,28477,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237486,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,50836,50836,50836,50836,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237487,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237488,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,148,148,148,148,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237489,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3654,3654,3654,3654,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237490,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,7,7,7,7,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237491,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237492,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777603,56237493,OIL/NGU-IOP-ETP-SUB-80XD0014/141117@1801,4/25/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,IWWTP_ELE_NMD,DT_IWWTP_NMD,80XD0014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,157,157,157,157,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-ETP-SUB-80XD0014,1000667338,,
10777570,56268398,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,EMPTY,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268399,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,EMPTY,null,Lab Sample ID,10777570,10777570,10777570,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268400,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,EMPTY,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268401,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,EMPTY,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NOT_APPLICABLE,NA,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268402,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,EMPTY,null,Breakdown down voltage,51,51,51,51,A,T,NONE,NONE,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268403,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,12/5/2017 19:05,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,EMPTY,null,Water Content,6,6,6,6,A,T,WT_PPM,Wt. ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268404,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,EMPTY,null,Neutralisation Value,0.06,0.06,0.1,0.06,A,T,PPM,ppm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268405,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,EMPTY,null,Sediment & Sludge,0,0,0,0,A,T,NONE,NONE,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268406,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,EMPTY,null,Dielectric Dissipation Factor @ 90DegC,0.0038,0.0038,0,0.0038,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268407,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,EMPTY,null,Specific Resitance @ 90DegC x 10^12,49,49,49,49,A,T,NONE,NONE,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268408,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,EMPTY,null,Interfacial Tension @ 27DegC,48,48,48,48,A,T,NONE,NONE,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268409,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,EMPTY,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268413,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,EMPTY,null,Hydrogen - H2,3,3,3,3,A,T,NONE,NONE,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268414,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,EMPTY,null,Oxygen - O2,35347,35347,35347,35347,A,T,NONE,NONE,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268415,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,EMPTY,null,Nitrogen - N2,92468,92468,92468,92468,A,T,NONE,NONE,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268416,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,EMPTY,null,Methane - CH4,36,36,36,36,A,T,NONE,NONE,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268417,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,EMPTY,null,Carbon Monoxide - CO,513,513,513,513,A,F,NONE,NONE,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268418,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,EMPTY,null,Carbon Dioxide - CO2,4364,4364,4364,4364,A,F,NONE,NONE,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268419,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,EMPTY,null,Ethylene - C2H4,79,79,79,79,A,F,NONE,NONE,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268420,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,EMPTY,null,Ethane - C2H6,41,41,41,41,A,T,NONE,NONE,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268421,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,EMPTY,null,Acetylene- C2H2,0,0,0,0,A,T,NONE,NONE,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777570,56268422,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,4/7/2017 0:00,11/15/2017 12:43,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,EMPTY,null,TDCG,672,672,672,672,A,T,NONE,NONE,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268435,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,EMPTY,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268436,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,EMPTY,null,Lab Sample ID,10777568,10777568,10777568,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268437,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,EMPTY,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268438,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,EMPTY,null,Appearance,Clear,Clear,Clear,,A,F,NOT_APPLICABLE,NA,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268439,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,EMPTY,null,Breakdown down voltage,49,49,49,49,A,T,NONE,NONE,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268440,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,12/5/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,EMPTY,null,Water Content,18,18,18,18,A,T,WT_PPM,Wt. ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268441,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,EMPTY,null,Neutralisation Value,0.034,0.034,0,0.034,A,T,PPM,ppm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268442,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,EMPTY,null,Sediment & Sludge,0,0,0,0,A,T,NONE,NONE,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268443,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,EMPTY,null,Dielectric Dissipation Factor @ 90DegC,0.00252,0.00252,0,0.00252,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268444,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,EMPTY,null,Specific Resitance @ 90DegC x 10^12,92.145,92.145,92.15,92.145,A,T,NONE,NONE,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268445,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,EMPTY,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,NONE,NONE,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268446,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,EMPTY,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268447,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,EMPTY,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268448,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,EMPTY,null,Density at 29.5DegC,0.819,0.819,0.82,0.819,A,T,NONE,NONE,20,N,Result <= MAX,null,0.89,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268449,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,EMPTY,null,Kinematic Viscosity @ 27DegC,15.104,15.104,15,15.104,A,T,NONE,NONE,21,N,Result <= MAX,null,27,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268450,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,EMPTY,null,Hydrogen - H2,6,6,6,6,A,T,NONE,NONE,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268451,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,EMPTY,null,Oxygen - O2,16500,16500,16500,16500,A,T,NONE,NONE,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268452,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,EMPTY,null,Nitrogen - N2,21269,21269,21269,21269,A,T,NONE,NONE,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268453,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,EMPTY,null,Methane - CH4,11,11,11,11,A,T,NONE,NONE,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268454,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,EMPTY,null,Carbon Monoxide - CO,173,173,173,173,A,T,NONE,NONE,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268455,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,EMPTY,null,Carbon Dioxide - CO2,1524,1524,1524,1524,A,T,NONE,NONE,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268456,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,EMPTY,null,Ethylene - C2H4,14,14,14,14,A,T,NONE,NONE,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268457,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,EMPTY,null,Ethane - C2H6,6,6,6,6,A,T,NONE,NONE,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268458,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,EMPTY,null,Acetylene- C2H2,5,5,5,5,A,F,NONE,NONE,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268459,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,EMPTY,null,TDCG,215,215,215,215,A,T,NONE,NONE,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268460,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,EMPTY,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),3,3,3,3,A,T,NONE,NONE,32,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268461,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,EMPTY,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,NONE,NONE,33,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268462,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,EMPTY,null,2-furaldehyde (2-FAL),15,15,15,15,A,T,NONE,NONE,34,N,Result <= MAX,null,250,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268463,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,EMPTY,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,NONE,NONE,35,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777568,56268464,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,7/13/2015 0:00,11/15/2017 12:43,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,EMPTY,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,NONE,NONE,36,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268472,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,EMPTY,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268473,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,EMPTY,null,Lab Sample ID,10777567,10777567,10777567,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268474,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,EMPTY,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268475,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,EMPTY,null,Appearance,Clear,Clear,Clear,,A,F,NOT_APPLICABLE,NA,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268476,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,EMPTY,null,Breakdown down voltage,54,54,54,54,A,T,NONE,NONE,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268477,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,EMPTY,null,Water Content,14,14,14,14,A,T,WT_PPM,Wt. ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268478,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,EMPTY,null,Neutralisation Value,0.036,0.036,0,0.036,A,T,PPM,ppm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268479,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,EMPTY,null,Sediment & Sludge,0,0,0,0,A,T,NONE,NONE,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268480,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,EMPTY,null,Dielectric Dissipation Factor @ 90DegC,0.00571,0.00571,0,0.00571,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268481,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,EMPTY,null,Specific Resitance @ 90DegC x 10^12,60.236,60.236,60.24,60.236,A,T,NONE,NONE,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268482,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,EMPTY,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,NONE,NONE,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268483,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,EMPTY,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268484,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,EMPTY,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268485,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,EMPTY,null,Density at 29.5DegC,0.819,0.819,0.82,0.819,A,T,NONE,NONE,20,N,Result <= MAX,null,0.89,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268486,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,EMPTY,null,Kinematic Viscosity @ 27DegC,15.166,15.166,15,15.166,A,T,NONE,NONE,21,N,Result <= MAX,null,27,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268487,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,EMPTY,null,Hydrogen - H2,4,4,4,4,A,T,NONE,NONE,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268488,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,EMPTY,null,Oxygen - O2,8243,8243,8243,8243,A,T,NONE,NONE,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268489,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,EMPTY,null,Nitrogen - N2,26216,26216,26216,26216,A,T,NONE,NONE,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268490,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,EMPTY,null,Methane - CH4,13,13,13,13,A,T,NONE,NONE,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268491,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,EMPTY,null,Carbon Monoxide - CO,156,156,156,156,A,T,NONE,NONE,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268492,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,EMPTY,null,Carbon Dioxide - CO2,1646,1646,1646,1646,A,T,NONE,NONE,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268493,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,EMPTY,null,Ethylene - C2H4,18,18,18,18,A,T,NONE,NONE,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268494,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,EMPTY,null,Ethane - C2H6,0,0,0,0,A,T,NONE,NONE,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268495,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,EMPTY,null,Acetylene- C2H2,0,0,0,0,A,T,NONE,NONE,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268496,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,EMPTY,null,TDCG,191,191,191,191,A,T,NONE,NONE,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268497,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,EMPTY,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),4,4,4,4,A,T,NONE,NONE,32,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268498,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,EMPTY,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,NONE,NONE,33,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268499,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,EMPTY,null,2-furaldehyde (2-FAL),17,17,17,17,A,T,NONE,NONE,34,N,Result <= MAX,null,250,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268500,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,EMPTY,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,NONE,NONE,35,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777567,56268501,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,11/27/2016 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,EMPTY,null,5-methyl-2-furaldehyde (5-MEF),1,1,1,1,A,T,NONE,NONE,36,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268509,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,EMPTY,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268510,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,EMPTY,null,Lab Sample ID,10777569,10777569,10777569,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268511,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,EMPTY,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268512,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,EMPTY,null,Appearance,Clear,Clear,Clear,,A,F,NOT_APPLICABLE,NA,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268513,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,EMPTY,null,Breakdown down voltage,51,51,51,51,A,T,NONE,NONE,11,N,Result >= MIN,40,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268514,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,12/5/2017 18:28,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,EMPTY,null,Water Content,16,16,16,16,A,T,WT_PPM,Wt. ppm,12,N,Result <= MAX,null,30,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268515,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,EMPTY,null,Neutralisation Value,0.031,0.031,0,0.031,A,T,PPM,ppm,13,N,Result <= MAX,null,0.15,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268516,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,EMPTY,null,Sediment & Sludge,0,0,0,0,A,T,NONE,NONE,14,N,Result <= MAX,null,0,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268517,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,EMPTY,null,Dielectric Dissipation Factor @ 90DegC,0.0023,0.0023,0,0.0023,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268518,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,EMPTY,null,Specific Resitance @ 90DegC x 10^12,99.44,99.44,99.44,99.44,A,T,NONE,NONE,16,N,Result >= MIN,0.3,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268519,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,EMPTY,null,Interfacial Tension @ 27DegC,35,35,35,35,A,T,NONE,NONE,17,N,Result >= MIN,25,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268520,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,EMPTY,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
