sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10777569,56268522,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,EMPTY,null,Density at 29.5DegC,0.818,0.818,0.82,0.818,A,T,NONE,NONE,20,N,Result <= MAX,null,0.89,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268524,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,EMPTY,null,Hydrogen - H2,3,3,3,3,A,T,NONE,NONE,22,N,Result <= MAX,null,100,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268525,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,EMPTY,null,Oxygen - O2,15255,15255,15255,15255,A,T,NONE,NONE,23,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268526,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,EMPTY,null,Nitrogen - N2,50315,50315,50315,50315,A,T,NONE,NONE,24,N,null,null,null,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268527,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,EMPTY,null,Methane - CH4,14,14,14,14,A,T,NONE,NONE,25,N,Result <= MAX,null,120,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268528,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,EMPTY,null,Carbon Monoxide - CO,162,162,162,162,A,T,NONE,NONE,26,N,Result <= MAX,null,350,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268529,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,EMPTY,null,Carbon Dioxide - CO2,1403,1403,1403,1403,A,T,NONE,NONE,27,N,Result <= MAX,null,2500,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268530,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,EMPTY,null,Ethylene - C2H4,16,16,16,16,A,T,NONE,NONE,28,N,Result <= MAX,null,50,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268531,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,EMPTY,null,Ethane - C2H6,0,0,0,0,A,T,NONE,NONE,29,N,Result <= MAX,null,65,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268532,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,EMPTY,null,Acetylene- C2H2,8,8,8,8,A,F,NONE,NONE,30,N,Result <= MAX,null,1,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10777569,56268533,OIL/NGO-OSP-OSB-SUB-80XD005/141117@1801,6/22/2014 0:00,11/15/2017 12:43,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,GC_ELE_NMD,PT_GC_OSBL_NMD,80XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,EMPTY,null,TDCG,203,203,203,203,A,T,NONE,NONE,31,N,Result <= MAX,null,720,null,NGO-OSP-OSB-SUB-80XD005,1000666291,,
10768735,56268673,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,EMPTY,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268674,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,EMPTY,null,Lab Sample ID,10768735,10768735,10768735,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268675,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,EMPTY,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268676,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,EMPTY,null,Appearance,Clear,Clear,Clear,,A,F,NOT_APPLICABLE,NA,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268677,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,EMPTY,null,Breakdown down voltage,41,41,41,41,A,T,NONE,NONE,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268678,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,12/5/2017 18:56,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,EMPTY,null,Water Content,24,24,24,24,A,T,WT_PPM,Wt. ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268679,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,EMPTY,null,Neutralisation Value,0.026,0.026,0,0.026,A,T,PPM,ppm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268680,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,EMPTY,null,Sediment & Sludge,0,0,0,0,A,T,NONE,NONE,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268681,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,EMPTY,null,Dielectric Dissipation Factor @ 90DegC,0.0081,0.0081,0,0.0081,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268682,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,EMPTY,null,Specific Resitance @ 90DegC x 10^12,19.888,19.888,19.89,19.888,A,T,NONE,NONE,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268683,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,EMPTY,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,NONE,NONE,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268684,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,EMPTY,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268686,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,EMPTY,null,Density at 29.5DegC,0.833,0.833,0.83,0.833,A,T,NONE,NONE,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268688,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,EMPTY,null,Hydrogen - H2,15,15,15,15,A,T,NONE,NONE,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268689,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,EMPTY,null,Oxygen - O2,25531,25531,25531,25531,A,T,NONE,NONE,23,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268690,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,EMPTY,null,Nitrogen - N2,76198,76198,76198,76198,A,T,NONE,NONE,24,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268691,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,EMPTY,null,Methane - CH4,4,4,4,4,A,T,NONE,NONE,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268692,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,EMPTY,null,Carbon Monoxide - CO,308,308,308,308,A,T,NONE,NONE,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268693,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,EMPTY,null,Carbon Dioxide - CO2,3852,3852,3852,3852,A,F,NONE,NONE,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268694,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,EMPTY,null,Ethylene - C2H4,3,3,3,3,A,T,NONE,NONE,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268695,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,EMPTY,null,Ethane - C2H6,1,1,1,1,A,T,NONE,NONE,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268696,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,EMPTY,null,Acetylene- C2H2,1,1,1,1,A,T,NONE,NONE,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768735,56268697,OIL/NGU-ASP-SUB-71XD02004/131117@1246,6/23/2014 0:00,11/15/2017 12:49,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,EMPTY,null,TDCG,332,332,332,332,A,T,NONE,NONE,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268710,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,EMPTY,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268711,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,EMPTY,null,Lab Sample ID,10768733,10768733,10768733,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268712,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,EMPTY,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268713,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,EMPTY,null,Appearance,Clear,Clear,Clear,,A,F,NOT_APPLICABLE,NA,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268714,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,EMPTY,null,Breakdown down voltage,43,43,43,43,A,T,NONE,NONE,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268715,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,EMPTY,null,Water Content,18,18,18,18,A,T,WT_PPM,Wt. ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268716,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,EMPTY,null,Neutralisation Value,0.033,0.033,0,0.033,A,T,PPM,ppm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268717,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,EMPTY,null,Sediment & Sludge,0,0,0,0,A,T,NONE,NONE,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268718,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,EMPTY,null,Dielectric Dissipation Factor @ 90DegC,0.00921,0.00921,0,0.00921,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268719,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,EMPTY,null,Specific Resitance @ 90DegC x 10^12,11.203,11.203,11.2,11.203,A,T,NONE,NONE,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268720,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,EMPTY,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,NONE,NONE,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268721,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,EMPTY,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268722,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,EMPTY,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268723,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,EMPTY,null,Density at 29.5DegC,0.836,0.836,0.84,0.836,A,T,NONE,NONE,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268724,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,EMPTY,null,Kinematic Viscosity @ 27DegC,15.461,15.461,15,15.461,A,T,NONE,NONE,21,N,Result <= MAX,null,27,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268725,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,EMPTY,null,Hydrogen - H2,12,12,12,12,A,T,NONE,NONE,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268726,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,EMPTY,null,Oxygen - O2,14130,14130,14130,14130,A,T,NONE,NONE,23,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268727,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,EMPTY,null,Nitrogen - N2,30911,30911,30911,30911,A,T,NONE,NONE,24,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268728,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,EMPTY,null,Methane - CH4,1,1,1,1,A,T,NONE,NONE,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268729,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,EMPTY,null,Carbon Monoxide - CO,87,87,87,87,A,T,NONE,NONE,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268730,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,EMPTY,null,Carbon Dioxide - CO2,2318,2318,2318,2318,A,T,NONE,NONE,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268731,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,EMPTY,null,Ethylene - C2H4,2,2,2,2,A,T,NONE,NONE,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268732,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,EMPTY,null,Ethane - C2H6,1,1,1,1,A,T,NONE,NONE,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268733,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,EMPTY,null,Acetylene- C2H2,0,0,0,0,A,T,NONE,NONE,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268734,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,EMPTY,null,TDCG,103,103,103,103,A,T,NONE,NONE,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268735,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,EMPTY,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),5,5,5,5,A,T,NONE,NONE,32,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268736,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,EMPTY,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,NONE,NONE,33,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268737,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,EMPTY,null,2-furaldehyde (2-FAL),56,56,56,56,A,T,NONE,NONE,34,N,Result <= MAX,null,250,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268738,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,EMPTY,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,NONE,NONE,35,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768733,56268739,OIL/NGU-ASP-SUB-71XD02004/131117@1246,11/27/2016 0:00,11/15/2017 12:49,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,EMPTY,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,NONE,NONE,36,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268747,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,EMPTY,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268748,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,EMPTY,null,Lab Sample ID,10768734,10768734,10768734,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268749,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,EMPTY,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268750,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,EMPTY,null,Appearance,Clear,Clear,Clear,,A,F,NOT_APPLICABLE,NA,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268751,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,EMPTY,null,Breakdown down voltage,39,39,39,39,A,F,NONE,NONE,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268752,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,EMPTY,null,Water Content,22,22,22,22,A,T,WT_PPM,Wt. ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268753,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,EMPTY,null,Neutralisation Value,0.03,0.03,0,0.03,A,T,PPM,ppm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268754,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,EMPTY,null,Sediment & Sludge,0,0,0,0,A,T,NONE,NONE,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268755,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,EMPTY,null,Dielectric Dissipation Factor @ 90DegC,0.00874,0.00874,0,0.00874,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268756,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,EMPTY,null,Specific Resitance @ 90DegC x 10^12,15.273,15.273,15.27,15.273,A,T,NONE,NONE,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268757,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,EMPTY,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,NONE,NONE,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268758,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,EMPTY,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268759,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,EMPTY,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268760,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,EMPTY,null,Density at 29.5DegC,0.835,0.835,0.84,0.835,A,T,NONE,NONE,20,N,Result <= MAX,null,0.89,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268761,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,EMPTY,null,Kinematic Viscosity @ 27DegC,15.399,15.399,15,15.399,A,T,NONE,NONE,21,N,Result <= MAX,null,27,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268762,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,EMPTY,null,Hydrogen - H2,27,27,27,27,A,T,NONE,NONE,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268763,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,EMPTY,null,Oxygen - O2,33196,33196,33196,33196,A,T,NONE,NONE,23,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268764,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,EMPTY,null,Nitrogen - N2,71416,71416,71416,71416,A,T,NONE,NONE,24,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268765,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,EMPTY,null,Methane - CH4,3,3,3,3,A,T,NONE,NONE,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268766,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,EMPTY,null,Carbon Monoxide - CO,394,394,394,394,A,F,NONE,NONE,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268767,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,EMPTY,null,Carbon Dioxide - CO2,3690,3690,3690,3690,A,F,NONE,NONE,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268768,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,EMPTY,null,Ethylene - C2H4,4,4,4,4,A,T,NONE,NONE,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268769,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,EMPTY,null,Ethane - C2H6,3,3,3,3,A,T,NONE,NONE,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268770,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,EMPTY,null,Acetylene- C2H2,0,0,0,0,A,T,NONE,NONE,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268771,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,EMPTY,null,TDCG,431,431,431,431,A,T,NONE,NONE,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268772,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,EMPTY,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),4,4,4,4,A,T,NONE,NONE,32,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268773,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,EMPTY,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,NONE,NONE,33,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268774,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,EMPTY,null,2-furaldehyde (2-FAL),47,47,47,47,A,T,NONE,NONE,34,N,Result <= MAX,null,250,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268775,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,EMPTY,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,NONE,NONE,35,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768734,56268776,OIL/NGU-ASP-SUB-71XD02004/131117@1246,7/15/2015 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,EMPTY,null,5-methyl-2-furaldehyde (5-MEF),3,3,3,3,A,T,NONE,NONE,36,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268784,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,EMPTY,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268785,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,EMPTY,null,Lab Sample ID,10768736,10768736,10768736,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268786,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,EMPTY,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268787,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,EMPTY,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NOT_APPLICABLE,NA,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268788,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,EMPTY,null,Breakdown down voltage,36,36,36,36,A,F,NONE,NONE,11,N,Result >= MIN,40,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268789,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,EMPTY,null,Water Content,7,7,7,7,A,T,WT_PPM,Wt. ppm,12,N,Result <= MAX,null,30,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268790,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,EMPTY,null,Neutralisation Value,0.05,0.05,0.1,0.05,A,T,PPM,ppm,13,N,Result <= MAX,null,0.15,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268791,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,EMPTY,null,Sediment & Sludge,0,0,0,0,A,T,NONE,NONE,14,N,Result <= MAX,null,0,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268792,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,EMPTY,null,Dielectric Dissipation Factor @ 90DegC,0.0013,0.0013,0,0.0013,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268793,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,EMPTY,null,Specific Resitance @ 90DegC x 10^12,44,44,44,44,A,T,NONE,NONE,16,N,Result >= MIN,0.3,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268794,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,EMPTY,null,Interfacial Tension @ 27DegC,47,47,47,47,A,T,NONE,NONE,17,N,Result >= MIN,25,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268795,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,EMPTY,null,Flash Point,153,153,153,153,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268799,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,EMPTY,null,Hydrogen - H2,7,7,7,7,A,T,NONE,NONE,22,N,Result <= MAX,null,100,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268800,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,EMPTY,null,Oxygen - O2,33285,33285,33285,33285,A,T,NONE,NONE,23,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268801,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,EMPTY,null,Nitrogen - N2,69694,69694,69694,69694,A,T,NONE,NONE,24,N,null,null,null,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268802,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,EMPTY,null,Methane - CH4,3,3,3,3,A,T,NONE,NONE,25,N,Result <= MAX,null,120,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268803,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,EMPTY,null,Carbon Monoxide - CO,256,256,256,256,A,T,NONE,NONE,26,N,Result <= MAX,null,350,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268804,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,EMPTY,null,Carbon Dioxide - CO2,4813,4813,4813,4813,A,F,NONE,NONE,27,N,Result <= MAX,null,2500,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268805,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,EMPTY,null,Ethylene - C2H4,11,11,11,11,A,T,NONE,NONE,28,N,Result <= MAX,null,50,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268806,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,EMPTY,null,Ethane - C2H6,12,12,12,12,A,T,NONE,NONE,29,N,Result <= MAX,null,65,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268807,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,EMPTY,null,Acetylene- C2H2,0,0,0,0,A,T,NONE,NONE,30,N,Result <= MAX,null,1,null,NGU-ASP-SUB-71XD02004,1000652346,,
10768736,56268808,OIL/NGU-ASP-SUB-71XD02004/131117@1246,4/28/2017 0:00,11/15/2017 12:49,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,N2O2_ELE_NMD,DT_N2O2_NMD,71XD02004_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,NONE,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,EMPTY,null,TDCG,289,289,289,289,A,T,NONE,NONE,31,N,Result <= MAX,null,720,null,NGU-ASP-SUB-71XD02004,1000652346,,
10783177,56269123,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269124,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783177,10783177,10783177,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
