sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10783177,56269125,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269126,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269127,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,47,47,47,47,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269128,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,18,18,18,18,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269129,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.028,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269130,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269131,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00123,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269132,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,15.362,15.36,15.36,15.36,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269133,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269134,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269135,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269136,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269137,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.402,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269138,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,16,16,16,16,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269139,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,17762,17762,17762,17762,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269140,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,40109,40109,40109,40109,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269141,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269142,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,27,27,27,27,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269143,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1339,1339,1339,1339,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269144,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269145,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269146,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269147,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,46,46,46,46,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269148,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269149,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269150,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),103,103,103,103,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269151,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783177,56269152,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),10,10,10,10,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269184,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269185,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783178,10783178,10783178,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269186,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269187,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269188,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,47,47,47,47,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269189,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,12/5/2017 18:31,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,18,18,18,18,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269190,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.028,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269191,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269192,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00123,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269193,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,15.362,15.36,15.36,15.36,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269194,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269195,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269196,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269197,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269198,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.402,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269199,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,16,16,16,16,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269200,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,17762,17762,17762,17762,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269201,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,40109,40109,40109,40109,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269202,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269203,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,27,27,27,27,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269204,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1339,1339,1339,1339,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269205,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269206,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269207,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269208,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,46,46,46,46,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269209,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269210,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269211,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),103,103,103,103,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269212,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783178,56269213,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),10,10,10,10,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269242,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269243,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783181,10783181,10783181,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269244,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269245,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269246,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,45,45,45,45,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269247,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,16,16,16,16,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269248,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.025,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269249,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269250,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0098,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269251,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,37.29,37.29,37.29,37.29,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269252,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269253,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269255,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269257,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,7,7,7,7,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269258,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30958,30958,30958,30958,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269259,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,72186,72186,72186,72186,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269260,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269261,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,53,53,53,53,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269262,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1422,1422,1422,1422,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269263,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269264,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269265,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783181,56269266,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,62,62,62,62,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269325,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269326,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783182,10783182,10783182,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269327,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269328,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,White,White,White,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269329,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,30,30,30,30,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269330,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,13,13,13,13,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269331,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.05,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269332,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269333,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0008,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269334,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,113,113,113,113,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269335,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,56,56,56,56,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269336,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269340,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,3,3,3,3,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269341,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,41099,41099,41099,41099,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269342,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,72696,72696,72696,72696,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269343,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,36,36,36,36,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269344,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,38,38,38,38,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269345,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1679,1679,1679,1679,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269346,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,79,79,79,79,A,F,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269347,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,41,41,41,41,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269348,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783182,56269349,OIL/NGU-IOP-SUB-SS7-70XD0101/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0101_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,197,197,197,197,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0101,1000647331,,
10783259,56269656,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269657,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783259,10783259,10783259,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269658,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269659,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269660,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269661,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,14,14,14,14,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269662,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.043,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269663,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269664,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00999,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269665,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,38.215,38.22,38.22,38.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269666,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269667,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
