sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10783259,56269668,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269669,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.838,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269670,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.461,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269671,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,11,11,11,11,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269672,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,16559,16559,16559,16559,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269673,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,37871,37871,37871,37871,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269674,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269675,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,23,23,23,23,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269676,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1151,1151,1151,1151,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269677,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269678,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269679,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,5,5,5,5,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269680,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,42,42,42,42,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269681,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),2,2,2,2,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269682,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269683,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),96,96,96,96,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269684,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783259,56269685,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),6,6,6,6,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269742,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269743,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783260,10783260,10783260,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269744,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269745,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269746,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269747,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,18,18,18,18,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269748,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.04,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269749,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269750,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00975,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269751,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,46.322,46.32,46.32,46.32,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269752,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269753,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269754,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269755,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.838,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269756,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.399,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269757,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,42,42,42,42,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269758,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27696,27696,27696,27696,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269759,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,71455,71455,71455,71455,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269760,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269761,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,71,71,71,71,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269762,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3841,3841,3841,3841,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269763,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269764,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269765,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,25,25,25,25,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269766,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,144,144,144,144,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269767,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),3,3,3,3,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269768,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269769,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),66,66,66,66,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269770,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783260,56269771,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),6,6,6,6,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269824,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269825,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783262,10783262,10783262,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269826,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269827,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269828,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,43,43,43,43,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269829,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,17,17,17,17,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269830,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269831,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269832,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0091,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269833,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,62.15,62.15,62.15,62.15,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269834,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,34,34,34,34,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269835,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269837,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.838,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269839,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,7,7,7,7,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269840,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,32031,32031,32031,32031,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269841,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,75367,75367,75367,75367,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269842,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269843,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,72,72,72,72,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269844,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3773,3773,3773,3773,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269845,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269846,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269847,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783262,56269848,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,84,84,84,84,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269937,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269938,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783265,10783265,10783265,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269939,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269940,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,White,White,White,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269941,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,36,36,36,36,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269942,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,20,20,20,20,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269943,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.08,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269944,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269945,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0009,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269946,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,128,128,128,128,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269947,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,49,49,49,49,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269948,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269952,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269953,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,35068,35068,35068,35068,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269954,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,74248,74248,74248,74248,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269955,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269956,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,31,31,31,31,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269957,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,771,771,771,771,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269958,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269959,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269960,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783265,56269961,OIL/NGU-IOP-SUB-SS7-70XD0102/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,PT_SS7_NMD,70XD0102_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,31,31,31,31,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0102,1000654443,,
10783307,56270111,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270112,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783307,10783307,10783307,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270113,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270114,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270115,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,48,48,48,48,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270116,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,27,27,27,27,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270117,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.052,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270118,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270119,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01459,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270120,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,3.215,3.22,3.22,3.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270121,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270122,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270123,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270124,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.826,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270125,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.11,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270126,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,17,17,17,17,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270127,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,16183,16183,16183,16183,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270128,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,34033,34033,34033,34033,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270129,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270130,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,47,47,47,47,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270131,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1910,1910,1910,1910,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270132,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
