sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10783307,56270133,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270134,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270135,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,68,68,68,68,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270136,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),6,6,6,6,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270137,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270138,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),346,346,346,346,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270139,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),4,4,4,4,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783307,56270140,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),13,13,13,13,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270186,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270187,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783308,10783308,10783308,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270188,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270189,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270190,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270191,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,32,32,32,32,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270192,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.05,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270193,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270194,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01408,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270195,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.496,4.5,4.5,4.5,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270196,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270197,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270198,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270199,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270200,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.048,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270201,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,6,6,6,6,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270202,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,36403,36403,36403,36403,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270203,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,98996,98996,98996,98996,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270204,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270205,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,121,121,121,121,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270206,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3896,3896,3896,3896,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270207,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270208,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270209,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270210,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,132,132,132,132,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270211,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),5,5,5,5,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270212,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270213,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),237,237,237,237,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270214,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783308,56270215,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),5,5,5,5,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270227,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270228,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783309,10783309,10783309,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270229,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270230,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270231,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270232,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,12/5/2017 18:28,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,29,29,29,29,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270233,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.05,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270234,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270235,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0115,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270236,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,6.8365,6.84,6.84,6.84,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270237,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270238,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270240,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270242,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,2,2,2,2,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270243,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,35294,35294,35294,35294,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270244,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,96418,96418,96418,96418,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270245,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270246,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,108,108,108,108,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270247,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3729,3729,3729,3729,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270248,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,7,7,7,7,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270249,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270250,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783309,56270251,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,119,119,119,119,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270287,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270288,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783311,10783311,10783311,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270289,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270290,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270291,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,27,27,27,27,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270292,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,14,14,14,14,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270293,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.08,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270294,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270295,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0044,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270296,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,5.3,5.3,5.3,5.3,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270297,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,41,41,41,41,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270298,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,160,160,160,160,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270302,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270303,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27263,27263,27263,27263,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270304,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,44324,44324,44324,44324,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270305,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270306,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,67,67,67,67,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270307,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3091,3091,3091,3091,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270308,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,9,9,9,9,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270309,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270310,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783311,56270311,OIL/NGU-IOP-SUB-SS7-70XD0201/151117@1255,4/24/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0201_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,77,77,77,77,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0201,1000647338,,
10783361,56270540,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270541,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783361,10783361,10783361,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270542,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270543,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270544,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,49,49,49,49,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270545,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,12,12,12,12,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270546,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.042,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270547,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270548,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02829,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270549,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.161,1.16,1.16,1.16,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270550,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270551,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270552,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270553,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270554,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.579,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270555,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,17,17,17,17,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270556,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13065,13065,13065,13065,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270557,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,30779,30779,30779,30779,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270558,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270559,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,141,141,141,141,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270560,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1307,1307,1307,1307,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270561,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,6,6,6,6,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270562,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270563,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270564,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,165,165,165,165,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270565,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),4,4,4,4,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270566,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270567,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),99,99,99,99,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270568,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),8,8,8,8,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783361,56270569,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),3,3,3,3,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783362,56270623,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
10783362,56270624,OIL/NGU-IOP-SUB-SS7-70XD02010/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD02010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783362,10783362,10783362,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD02010,1000674234,,
