sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10783387,56270963,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270964,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270965,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.458,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270966,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,3,3,3,3,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270967,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31118,31118,31118,31118,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270968,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,76899,76899,76899,76899,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270969,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270970,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,94,94,94,94,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270971,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3682,3682,3682,3682,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270972,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270973,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270974,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270975,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,104,104,104,104,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270976,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),3,3,3,3,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270977,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270978,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),534,534,534,534,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270979,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783387,56270980,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),10,10,10,10,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56270996,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56270997,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783388,10783388,10783388,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56270998,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56270999,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271000,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271001,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,34,34,34,34,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271002,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.055,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271003,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271004,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.009,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271005,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,6.215,6.22,6.22,6.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271006,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271007,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271009,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271011,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,9,9,9,9,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271012,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,32385,32385,32385,32385,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271013,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,77995,77995,77995,77995,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271014,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271015,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,78,78,78,78,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271016,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3516,3516,3516,3516,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271017,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,6,6,6,6,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271018,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271019,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783388,56271020,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,95,95,95,95,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271063,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271064,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783389,10783389,10783389,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271065,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271066,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271067,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,23,23,23,23,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271068,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,24,24,24,24,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271069,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.14,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271070,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271071,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0036,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271072,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,12,12,12,12,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271073,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,39,39,39,39,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271074,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271078,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271079,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,36910,36910,36910,36910,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271080,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,63554,63554,63554,63554,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271081,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271082,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,25,25,25,25,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271083,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3334,3334,3334,3334,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271084,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271085,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271086,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783389,56271087,OIL/NGU-IOP-SUB-SS7-70XD0202/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0202_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,25,25,25,25,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0202,1000647349,,
10783408,56271196,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271197,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783408,10783408,10783408,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271198,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271199,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271200,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,47,47,47,47,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271201,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,16,16,16,16,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271202,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.043,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271203,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271204,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.04325,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271205,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.101,1.1,1.1,1.1,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271206,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,25,25,25,25,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271207,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271208,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271209,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.84,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271210,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.756,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271211,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,21,21,21,21,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271212,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,15881,15881,15881,15881,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271213,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,35280,35280,35280,35280,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271214,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271215,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,196,196,196,196,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271216,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1565,1565,1565,1565,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271217,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271218,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271219,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271220,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,224,224,224,224,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271221,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),5,5,5,5,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271222,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271223,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),91,91,91,91,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271224,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),7,7,7,7,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783408,56271225,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),2,2,2,2,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271233,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271234,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783409,10783409,10783409,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271235,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271236,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271237,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271238,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,12/5/2017 18:31,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,20,20,20,20,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271239,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271240,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271241,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.04111,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271242,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.201,1.2,1.2,1.2,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271243,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,27,27,27,27,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271244,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271245,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271246,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.84,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271247,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.694,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271248,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,18,18,18,18,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271249,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,21465,21465,21465,21465,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271250,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,76231,76231,76231,76231,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271251,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271252,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,325,325,325,325,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271253,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3105,3105,3105,3105,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
10783409,56271254,OIL/NGU-IOP-SUB-SS7-70XD0209/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_SS7_NMD,70XD0209_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,17,17,17,17,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0209,1000647406,,
