sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10783449,56271833,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783449,56271835,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,3,3,3,3,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783449,56271836,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29502,29502,29502,29502,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783449,56271837,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,70496,70496,70496,70496,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783449,56271838,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783449,56271839,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,100,100,100,100,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783449,56271840,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3250,3250,3250,3250,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783449,56271841,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783449,56271842,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783449,56271843,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783449,56271844,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,110,110,110,110,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271857,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271858,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783450,10783450,10783450,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271859,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271860,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271861,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,15,15,15,15,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271862,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,26,26,26,26,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271863,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.1,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271864,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271865,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0019,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271866,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,23,23,23,23,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271867,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,44,44,44,44,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271868,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,157,157,157,157,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271872,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271873,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,51666,51666,51666,51666,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271874,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,102942,102942,102942,102942,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271875,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271876,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,61,61,61,61,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271877,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4116,4116,4116,4116,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271878,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271879,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271880,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783450,56271881,OIL/NGU-IOP-SUB-SS7-70XD0204/151117@1255,4/26/2017 0:00,11/15/2017 17:47,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT01_NMD,70XD0204_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,61,61,61,61,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0204,1000647365,,
10783456,56271894,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271895,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783456,10783456,10783456,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271896,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271897,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271898,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,47,47,47,47,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271899,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 19:03,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,26,26,26,26,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271900,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.07,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271901,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271902,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00335,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271903,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,7.236,7.24,7.24,7.24,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271904,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271905,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271906,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271907,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.835,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271908,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.992,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271909,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,17,17,17,17,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271910,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14466,14466,14466,14466,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271911,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,33898,33898,33898,33898,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271912,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271913,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,50,50,50,50,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271914,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2580,2580,2580,2580,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271915,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271916,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271917,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271918,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,70,70,70,70,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271919,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),4,4,4,4,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271920,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271921,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),195,195,195,195,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271922,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783456,56271923,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,11/28/2016 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),7,7,7,7,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271931,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271932,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783457,10783457,10783457,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271933,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271934,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271935,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,43,43,43,43,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271936,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,31,31,31,31,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271937,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.066,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271938,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271939,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00281,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271940,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,8.215,8.22,8.22,8.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271941,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271942,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271943,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271944,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.834,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271945,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.989,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271946,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,9,9,9,9,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271947,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,32384,32384,32384,32384,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271948,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,83952,83952,83952,83952,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271949,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271950,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,138,138,138,138,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271951,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3693,3693,3693,3693,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271952,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271953,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271954,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271955,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,154,154,154,154,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271956,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),4,4,4,4,A,T,PPB,ppb,32,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271957,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271958,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),128,128,128,128,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271959,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),8,8,8,8,A,T,PPB,ppb,35,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783457,56271960,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,7/12/2015 0:00,11/15/2017 17:47,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),2,2,2,2,A,T,PPB,ppb,36,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271968,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271969,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10783458,10783458,10783458,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271970,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271971,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271972,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271973,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,30,30,30,30,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271974,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.064,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271975,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271976,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0078,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271977,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,12.43,12.43,12.43,12.43,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271978,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271979,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271981,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271983,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,7,7,7,7,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271984,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31425,31425,31425,31425,A,T,PPM,ppm,23,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271985,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,80473,80473,80473,80473,A,T,PPM,ppm,24,N,null,null,null,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271986,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271987,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,114,114,114,114,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271988,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3535,3535,3535,3535,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271989,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271990,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
10783458,56271991,OIL/NGU-IOP-SUB-SS7-70XD0205/151117@1255,6/29/2014 0:00,11/15/2017 17:47,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,ONU_ELE_NMD,DT_CT02_NMD,70XD0205_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-IOP-SUB-SS7-70XD0205,1000647373,,
