sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10784754,56280146,OIL/NGY-PE1-SUB-20XD002/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD002,1000650125,,
10784754,56280147,OIL/NGY-PE1-SUB-20XD002/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD002,1000650125,,
10784754,56280148,OIL/NGY-PE1-SUB-20XD002/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD002,1000650125,,
10784754,56280149,OIL/NGY-PE1-SUB-20XD002/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,51,51,51,51,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD002,1000650125,,
10784754,56280150,OIL/NGY-PE1-SUB-20XD002/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),12,12,12,12,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784754,56280151,OIL/NGY-PE1-SUB-20XD002/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784754,56280152,OIL/NGY-PE1-SUB-20XD002/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),215,215,215,215,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD002,1000650125,,
10784754,56280153,OIL/NGY-PE1-SUB-20XD002/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),8,8,8,8,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784754,56280154,OIL/NGY-PE1-SUB-20XD002/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),7,7,7,7,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280162,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280163,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784755,10784755,10784755,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280164,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280165,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280166,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280167,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,25,25,25,25,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280168,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280169,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280170,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01421,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280171,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,31.201,31.2,31.2,31.2,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280172,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280173,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280174,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280175,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280176,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.458,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280177,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,45,45,45,45,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280178,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29743,29743,29743,29743,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280179,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,75333,75333,75333,75333,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280180,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280181,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,83,83,83,83,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280182,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3251,3251,3251,3251,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280183,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280184,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280185,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280186,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,134,134,134,134,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280187,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),10,10,10,10,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280188,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280189,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),126,126,126,126,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280190,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),8,8,8,8,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784755,56280191,OIL/NGY-PE1-SUB-20XD002/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),5,5,5,5,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280209,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280210,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784756,10784756,10784756,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280211,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280212,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280213,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,45,45,45,45,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280214,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,23,23,23,23,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280215,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.037,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280216,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280217,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0118,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280218,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,34.183,34.18,34.18,34.18,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280219,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280220,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280222,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280224,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,77,77,77,77,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280225,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31918,31918,31918,31918,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280226,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,78462,78462,78462,78462,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280227,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280228,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,90,90,90,90,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280229,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3157,3157,3157,3157,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280230,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280231,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280232,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD002,1000650125,,
10784756,56280233,OIL/NGY-PE1-SUB-20XD002/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,171,171,171,171,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280249,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280250,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784757,10784757,10784757,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280251,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280253,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,50,50,50,50,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280254,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:57,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,13,13,13,13,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280255,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.08,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280256,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280257,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0004,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280258,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,75,75,75,75,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280259,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,40,40,40,40,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280260,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280264,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280265,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,36415,36415,36415,36415,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280266,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,61849,61849,61849,61849,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280267,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280268,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,68,68,68,68,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280269,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2913,2913,2913,2913,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280270,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280271,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280272,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD002,1000650125,,
10784757,56280273,OIL/NGY-PE1-SUB-20XD002/151117@1839,4/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,75,75,75,75,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD002,1000650125,,
10784762,56280289,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280290,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784762,10784762,10784762,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280291,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280292,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280293,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,38,38,38,38,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280294,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,24,24,24,24,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280295,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.029,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280296,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280297,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02465,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280298,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,8.755,8.76,8.76,8.76,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280299,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280300,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280301,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280302,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.824,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280303,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.343,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280304,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,23,23,23,23,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280305,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,6170,6170,6170,6170,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280306,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,26200,26200,26200,26200,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280307,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,4,4,4,4,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280308,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,422,422,422,422,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280309,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2958,2958,2958,2958,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280310,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280311,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280312,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280313,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,451,451,451,451,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280314,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),14,14,14,14,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280315,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280316,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),13,13,13,13,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280317,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),19,19,19,19,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784762,56280318,OIL/NGY-PE1-SUB-20XD022/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280358,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280359,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784763,10784763,10784763,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280360,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280361,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280362,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD022,1000665413,,
