sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10784763,56280363,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,12/5/2017 18:31,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,21,21,21,21,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280364,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.027,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280365,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280366,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02321,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280367,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,11.214,11.21,11.21,11.21,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280368,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280369,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280370,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280371,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280372,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.281,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280373,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,16,16,16,16,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280374,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,23933,23933,23933,23933,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280375,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,87999,87999,87999,87999,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280376,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,7,7,7,7,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280377,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,997,997,997,997,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280378,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,6236,6236,6236,6236,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280379,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280380,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,3,3,3,3,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280381,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280382,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,1025,1025,1025,1025,A,F,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280383,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),13,13,13,13,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280384,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280385,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),11,11,11,11,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280386,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),19,19,19,19,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784763,56280387,OIL/NGY-PE1-SUB-20XD022/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280395,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280396,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784764,10784764,10784764,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280397,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280398,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280399,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280400,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,20,20,20,20,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280401,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.026,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280402,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280403,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0218,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280404,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,12.43,12.43,12.43,12.43,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280405,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280406,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280408,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280410,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,55,55,55,55,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280411,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,22994,22994,22994,22994,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280412,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,89559,89559,89559,89559,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280413,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,6,6,6,6,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280414,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,859,859,859,859,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280415,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,6056,6056,6056,6056,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280416,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280417,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280418,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,2,2,2,2,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD022,1000665413,,
10784764,56280419,OIL/NGY-PE1-SUB-20XD022/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,923,923,923,923,A,F,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280432,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280433,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784765,10784765,10784765,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280434,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280435,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280436,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,62,62,62,62,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280437,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,10,10,10,10,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280438,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.04,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280439,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280440,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0001,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280441,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,234,234,234,234,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280442,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,45,45,45,45,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280443,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280447,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280448,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,39325,39325,39325,39325,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280449,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,102854,102854,102854,102854,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280450,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,4,4,4,4,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280451,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,549,549,549,549,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280452,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,6975,6975,6975,6975,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280453,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280454,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280455,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD022,1000665413,,
10784765,56280456,OIL/NGY-PE1-SUB-20XD022/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,PT_LLD_NMD,20XD022_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,336,336,336,336,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD022,1000665413,,
10784768,56280506,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280507,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784768,10784768,10784768,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280508,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280509,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280510,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,45,45,45,45,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280511,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,32,32,32,32,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280512,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.062,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280513,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280514,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01326,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280515,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.115,4.12,4.12,4.12,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280516,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,28,28,28,28,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280517,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280518,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280519,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280520,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.992,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280521,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,22,22,22,22,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280522,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14400,14400,14400,14400,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280523,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,32328,32328,32328,32328,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280524,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280525,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,38,38,38,38,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280526,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1370,1370,1370,1370,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280527,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280528,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280529,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280530,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,66,66,66,66,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280531,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),9,9,9,9,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280532,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280533,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),517,517,517,517,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280534,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784768,56280535,OIL/NGY-PE1-SUB-20XD003/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),14,14,14,14,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280546,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280547,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784769,10784769,10784769,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280548,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280549,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280550,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280551,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,38,38,38,38,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280552,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.059,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280553,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280554,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01121,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280555,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,5.089,5.09,5.09,5.09,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280556,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280557,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280558,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280559,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280560,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.93,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280561,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,26,26,26,26,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280562,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,26473,26473,26473,26473,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
10784769,56280563,OIL/NGY-PE1-SUB-20XD003/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,67174,67174,67174,67174,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD003,1000650132,,
