sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10784785,56281056,OIL/NGY-PE1-SUB-20XD005/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,154,154,154,154,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD005,1000674992,,
10784788,56281072,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281073,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784788,10784788,10784788,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281074,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281075,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281076,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281077,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281078,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281079,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281080,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00919,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281081,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,22.327,22.33,22.33,22.33,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281082,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,27,27,27,27,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281083,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281084,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281085,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281086,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.402,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281087,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,20,20,20,20,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281088,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13198,13198,13198,13198,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281089,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,28419,28419,28419,28419,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281090,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281091,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,71,71,71,71,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281092,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1486,1486,1486,1486,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281093,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281094,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281095,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281096,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,94,94,94,94,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281097,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),14,14,14,14,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281098,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281099,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),149,149,149,149,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281100,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),7,7,7,7,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784788,56281101,OIL/NGY-PE1-SUB-20XD006/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),6,6,6,6,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281109,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281110,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784789,10784789,10784789,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281111,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281112,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281113,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281114,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,34,34,34,34,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281115,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281116,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281117,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00832,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281118,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,28.221,28.22,28.22,28.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281119,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281120,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281121,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281122,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.0829,0.08,0.08,0.08,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281123,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.34,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281124,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,17,17,17,17,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281125,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29754,29754,29754,29754,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281126,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,73215,73215,73215,73215,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281127,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281128,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,190,190,190,190,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281129,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3900,3900,3900,3900,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281130,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281131,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281132,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,2,2,2,2,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281133,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,217,217,217,217,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281134,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),14,14,14,14,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281135,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281136,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),94,94,94,94,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281137,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),6,6,6,6,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784789,56281138,OIL/NGY-PE1-SUB-20XD006/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281146,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281147,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784790,10784790,10784790,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281148,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281149,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281150,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281151,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,32,32,32,32,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281152,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.042,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281153,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281154,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0076,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281155,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,31.075,31.08,31.08,31.08,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281156,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281157,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,153,153,153,153,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281159,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281161,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,38,38,38,38,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281162,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,28113,28113,28113,28113,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281163,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,72031,72031,72031,72031,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281164,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281165,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,170,170,170,170,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281166,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2932,2932,2932,2932,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281167,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281168,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281169,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD006,1000650148,,
10784790,56281170,OIL/NGY-PE1-SUB-20XD006/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,213,213,213,213,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281183,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281184,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784791,10784791,10784791,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281185,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281186,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281187,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,45,45,45,45,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281188,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:56,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,15,15,15,15,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281189,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.06,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281190,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281191,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0002,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281192,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,53,53,53,53,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281193,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,38,38,38,38,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281194,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281198,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281199,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,58757,58757,58757,58757,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281200,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,125137,125137,125137,125137,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281201,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281202,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,166,166,166,166,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281203,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2478,2478,2478,2478,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281204,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281205,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281206,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD006,1000650148,,
10784791,56281207,OIL/NGY-PE1-SUB-20XD006/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,174,174,174,174,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD006,1000650148,,
10784793,56281241,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281242,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784793,10784793,10784793,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281243,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281244,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281245,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,43,43,43,43,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281246,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281247,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.048,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281248,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281249,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00912,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281250,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,10.021,10.02,10.02,10.02,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281251,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD007,1000650155,,
10784793,56281252,OIL/NGY-PE1-SUB-20XD007/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD007,1000650155,,
