sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10784797,56281418,OIL/NGY-PE1-SUB-20XD008/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),9,9,9,9,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784797,56281419,OIL/NGY-PE1-SUB-20XD008/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784797,56281420,OIL/NGY-PE1-SUB-20XD008/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),574,574,574,574,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD008,1000659620,,
10784797,56281421,OIL/NGY-PE1-SUB-20XD008/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),11,11,11,11,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784797,56281422,OIL/NGY-PE1-SUB-20XD008/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),18,18,18,18,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281431,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281432,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784798,10784798,10784798,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281433,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281434,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281435,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281436,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,31,31,31,31,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281437,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.043,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281438,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281439,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00916,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281440,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,6.321,6.32,6.32,6.32,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281441,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281442,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281443,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281444,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.834,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281445,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.107,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281446,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,25,25,25,25,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281447,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30421,30421,30421,30421,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281448,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,75215,75215,75215,75215,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281449,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,11,11,11,11,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281450,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,128,128,128,128,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281451,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2693,2693,2693,2693,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281452,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,49,49,49,49,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281453,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,5,5,5,5,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281454,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281455,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,219,219,219,219,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281456,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),8,8,8,8,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281457,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281458,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),337,337,337,337,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281459,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784798,56281460,OIL/NGY-PE1-SUB-20XD008/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),7,7,7,7,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281471,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281472,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784799,10784799,10784799,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281473,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281474,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281475,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281476,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,29,29,29,29,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281477,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.042,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281478,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281479,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0087,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281480,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,7.458,7.46,7.46,7.46,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281481,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281482,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281484,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281486,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,60,60,60,60,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281487,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31561,31561,31561,31561,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281488,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,78531,78531,78531,78531,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281489,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281490,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,76,76,76,76,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281491,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2672,2672,2672,2672,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281492,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,23,23,23,23,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281493,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281494,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,2,2,2,2,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD008,1000659620,,
10784799,56281495,OIL/NGY-PE1-SUB-20XD008/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,164,164,164,164,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281520,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281521,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784800,10784800,10784800,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281522,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281523,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281524,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281525,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,22,22,22,22,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281526,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.07,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281527,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281528,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0019,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281529,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,10.5,10.5,10.5,10.5,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281530,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,45,45,45,45,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281531,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,161,161,161,161,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281535,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281536,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,56575,56575,56575,56575,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281537,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,120012,120012,120012,120012,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281538,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281539,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,93,93,93,93,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281540,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2396,2396,2396,2396,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281541,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,40,40,40,40,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281542,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,4,4,4,4,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281543,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD008,1000659620,,
10784800,56281544,OIL/NGY-PE1-SUB-20XD008/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,138,138,138,138,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD008,1000659620,,
10784813,56281572,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281573,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784813,10784813,10784813,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281574,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281575,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281576,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281577,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,12/5/2017 18:38,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,29,29,29,29,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281578,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281579,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281580,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.03252,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281581,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,3.013,3.01,3.01,3.01,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281582,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281583,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281584,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281585,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281586,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.051,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281587,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,18,18,18,18,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281588,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13733,13733,13733,13733,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281589,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,29934,29934,29934,29934,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281590,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281591,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,26,26,26,26,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281592,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1252,1252,1252,1252,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281593,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281594,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281595,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281596,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,47,47,47,47,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281597,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),5,5,5,5,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281598,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281599,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),79,79,79,79,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281600,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),4,4,4,4,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784813,56281601,OIL/NGY-PE1-SUB-20XD014/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),6,6,6,6,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281609,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281610,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784814,10784814,10784814,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281611,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281612,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281613,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281614,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281615,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.04,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281616,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD014,1000650162,,
