sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10784814,56281617,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.03057,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281618,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.914,4.91,4.91,4.91,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281619,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281620,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281621,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281622,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281623,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.989,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281624,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,54,54,54,54,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281625,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30000,30000,30000,30000,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281626,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,84355,84355,84355,84355,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281627,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281628,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,99,99,99,99,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281629,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3745,3745,3745,3745,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281630,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,11,11,11,11,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281631,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,3,3,3,3,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281632,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,2,2,2,2,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281633,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,171,171,171,171,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281634,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),4,4,4,4,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281635,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281636,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),58,58,58,58,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281637,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784814,56281638,OIL/NGY-PE1-SUB-20XD014/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281646,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281647,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784815,10784815,10784815,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281648,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281649,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281650,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281651,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 19:03,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,27,27,27,27,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281652,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.036,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281653,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281654,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0258,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281655,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,5.5935,5.59,5.59,5.59,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281656,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,34,34,34,34,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281657,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281659,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281661,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,75,75,75,75,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281662,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,34039,34039,34039,34039,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281663,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,85038,85038,85038,85038,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281664,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281665,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,90,90,90,90,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281666,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3634,3634,3634,3634,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281667,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,13,13,13,13,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281668,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,3,3,3,3,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281669,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,4,4,4,4,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD014,1000650162,,
10784815,56281670,OIL/NGY-PE1-SUB-20XD014/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,187,187,187,187,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281683,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281684,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784816,10784816,10784816,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281685,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281686,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Bright Yellow,Bright Yellow,Bright Yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281687,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,64,64,64,64,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281688,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,11,11,11,11,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281689,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.1,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281690,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281691,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0022,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281692,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.055,0.06,0.06,0.06,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281693,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,35,35,35,35,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281694,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281698,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281699,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,39243,39243,39243,39243,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281700,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,67431,67431,67431,67431,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281701,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281702,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,55,55,55,55,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281703,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2637,2637,2637,2637,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281704,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281705,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281706,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD014,1000650162,,
10784816,56281707,OIL/NGY-PE1-SUB-20XD014/151117@1839,4/12/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD014_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,55,55,55,55,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD014,1000650162,,
10784817,56281720,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281721,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784817,10784817,10784817,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281722,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281723,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281724,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,43,43,43,43,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281725,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:56,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,38,38,38,38,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281726,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.22,0.2,0.2,0.2,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281727,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281728,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.24381,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281729,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.07,0.07,0.07,0.07,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281730,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,20,20,20,20,A,F,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281731,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281732,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281733,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.864,0.86,0.86,0.86,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281734,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,18.411,18,18,18,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281735,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,18,18,18,18,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281736,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,10176,10176,10176,10176,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281737,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,27562,27562,27562,27562,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281738,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281739,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,136,136,136,136,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281740,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3507,3507,3507,3507,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281741,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281742,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281743,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281744,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,158,158,158,158,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281745,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),13,13,13,13,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281746,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281747,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),269,269,269,269,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281748,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),8,8,8,8,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784817,56281749,OIL/NGY-PE1-SUB-20XD015/151117@1839,11/29/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),11,11,11,11,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281757,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281758,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784818,10784818,10784818,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281759,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281760,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281761,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,38,38,38,38,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281762,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,12/5/2017 18:38,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,43,43,43,43,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281763,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.218,0.2,0.2,0.2,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281764,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281765,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.23123,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281766,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.0819,0.08,0.08,0.08,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281767,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,21,21,21,21,A,F,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281768,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281769,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281770,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.863,0.86,0.86,0.86,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281771,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,18.349,18,18,18,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281772,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,6,6,6,6,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281773,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,32372,32372,32372,32372,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281774,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,98541,98541,98541,98541,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281775,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281776,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,297,297,297,297,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281777,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3918,3918,3918,3918,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD015,1000650170,,
