sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10784818,56281778,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281779,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281780,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281781,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,311,311,311,311,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281782,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),12,12,12,12,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281783,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281784,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),105,105,105,105,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281785,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),8,8,8,8,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784818,56281786,OIL/NGY-PE1-SUB-20XD015/151117@1839,7/15/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),6,6,6,6,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281794,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281795,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784819,10784819,10784819,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281796,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281797,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281798,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281799,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,41,41,41,41,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281800,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.199,0.2,0.2,0.2,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281801,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281802,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.2278,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281803,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.08701,0.09,0.09,0.09,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281804,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,23,23,23,23,A,F,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281805,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281807,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.862,0.86,0.86,0.86,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281809,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,26,26,26,26,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281810,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,32563,32563,32563,32563,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281811,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,107789,107789,107789,107789,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281812,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281813,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,233,233,233,233,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281814,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3863,3863,3863,3863,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281815,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281816,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281817,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD015,1000650170,,
10784819,56281818,OIL/NGY-PE1-SUB-20XD015/151117@1839,6/23/2014 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,267,267,267,267,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281832,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281833,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784820,10784820,10784820,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281834,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281835,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Bright Yellow,Bright Yellow,Bright Yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281836,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281837,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:56,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,40,40,40,40,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281838,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.4,0.4,0.4,0.4,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281839,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281840,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.14,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281841,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.14,0.14,0.14,0.14,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281842,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,44,44,44,44,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281843,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281847,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281848,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,22986,22986,22986,22986,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281849,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,37153,37153,37153,37153,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281850,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281851,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,147,147,147,147,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281852,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5301,5301,5301,5301,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281853,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281854,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281855,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE1-SUB-20XD015,1000650170,,
10784820,56281856,OIL/NGY-PE1-SUB-20XD015/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LLD_ELE_NMD,DT_LLD_NMD,20XD015_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,151,151,151,151,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE1-SUB-20XD015,1000650170,,
10784824,56281869,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281870,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784824,10784824,10784824,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281871,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281872,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281873,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281874,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,43,43,43,43,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281875,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.044,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281876,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281877,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01215,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281878,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,7.486,7.49,7.49,7.49,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281879,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281880,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281881,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281882,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281883,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.933,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281884,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,27,27,27,27,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281885,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14630,14630,14630,14630,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281886,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,31645,31645,31645,31645,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281887,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281888,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,41,41,41,41,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281889,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3157,3157,3157,3157,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281890,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281891,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281892,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281893,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,72,72,72,72,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281894,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),12,12,12,12,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281895,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281896,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),1151,1151,1151,1151,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281897,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),13,13,13,13,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784824,56281898,OIL/NGY-PP1-SUB-40XD001/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),28,28,28,28,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281906,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281907,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784825,10784825,10784825,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281908,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281909,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281910,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,35,35,35,35,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281911,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,12/5/2017 18:31,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,48,48,48,48,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281912,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281913,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281914,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01185,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281915,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,8.521,8.52,8.52,8.52,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281916,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281917,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281918,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281919,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281920,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.871,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281921,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,18,18,18,18,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281922,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30452,30452,30452,30452,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281923,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,75773,75773,75773,75773,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281924,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,4,4,4,4,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281925,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,148,148,148,148,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281926,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,6200,6200,6200,6200,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281927,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,6,6,6,6,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281928,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,2,2,2,2,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281929,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281930,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,178,178,178,178,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281931,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),9,9,9,9,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281932,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281933,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),835,835,835,835,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281934,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),13,13,13,13,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784825,56281935,OIL/NGY-PP1-SUB-40XD001/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),19,19,19,19,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281943,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281944,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784826,10784826,10784826,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281945,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281946,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281947,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,36,36,36,36,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD001,1000676167,,
