sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10784826,56281948,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:28,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,48,48,48,48,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281949,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.037,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281950,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281951,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0118,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281952,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,9.944,9.94,9.94,9.94,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281953,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281954,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281956,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.827,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281958,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,13,13,13,13,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281959,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29580,29580,29580,29580,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281960,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,74987,74987,74987,74987,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281961,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281962,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,142,142,142,142,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281963,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,6087,6087,6087,6087,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281964,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281965,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281966,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD001,1000676167,,
10784826,56281967,OIL/NGY-PP1-SUB-40XD001/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,163,163,163,163,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281980,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281981,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784827,10784827,10784827,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281982,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281983,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Amber,Amber,Amber,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281984,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281985,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,22,22,22,22,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281986,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.13,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281987,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281988,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00096,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281989,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,25,25,25,25,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281990,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,34,34,34,34,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281991,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,160,160,160,160,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281995,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281996,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29781,29781,29781,29781,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281997,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,39804,39804,39804,39804,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281998,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56281999,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,63,63,63,63,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56282000,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,499,499,499,499,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56282001,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,13,13,13,13,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56282002,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,15,15,15,15,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56282003,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD001,1000676167,,
10784827,56282004,OIL/NGY-PP1-SUB-40XD001/151117@1839,3/24/2017 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,94,94,94,94,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD001,1000676167,,
10784830,56282017,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282018,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784830,10784830,10784830,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282019,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282020,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282021,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282022,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:38,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,37,37,37,37,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282023,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.045,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282024,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282025,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01197,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282026,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,8.633,8.63,8.63,8.63,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282027,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282028,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,14,14,14,14,A,F,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282029,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282030,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.836,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282031,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.697,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282032,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,18,18,18,18,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282033,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14508,14508,14508,14508,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282034,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,30645,30645,30645,30645,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282035,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282036,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,25,25,25,25,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282037,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1889,1889,1889,1889,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282038,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282039,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282040,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282041,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,44,44,44,44,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282042,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),5,5,5,5,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282043,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282044,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),531,531,531,531,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282045,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784830,56282046,OIL/NGY-PP1-SUB-40XD002/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),11,11,11,11,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282054,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282055,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784831,10784831,10784831,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282056,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282057,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282058,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,34,34,34,34,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282059,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,44,44,44,44,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282060,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.043,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282061,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282062,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01108,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282063,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,10.214,10.21,10.21,10.21,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282064,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282065,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282066,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282067,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.835,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282068,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.635,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282069,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,7,7,7,7,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282070,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,35638,35638,35638,35638,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282071,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,87589,87589,87589,87589,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282072,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282073,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,139,139,139,139,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282074,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4037,4037,4037,4037,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282075,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282076,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282077,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282078,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,152,152,152,152,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282079,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),4,4,4,4,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282080,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282081,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),445,445,445,445,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282082,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784831,56282083,OIL/NGY-PP1-SUB-40XD002/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:33,11/17/2017 18:33,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),7,7,7,7,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282091,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282092,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784832,10784832,10784832,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282093,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282094,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282095,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,35,35,35,35,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282096,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,43,43,43,43,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282097,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282098,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282099,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.009,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282100,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,12.43,12.43,12.43,12.43,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282101,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282102,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282104,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.832,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282106,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,9,9,9,9,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282107,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,34820,34820,34820,34820,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282108,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,86655,86655,86655,86655,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282109,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282110,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,97,97,97,97,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282111,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3598,3598,3598,3598,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD002,1000676175,,
