sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10784832,56282112,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282113,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282114,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD002,1000676175,,
10784832,56282115,OIL/NGY-PP1-SUB-40XD002/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,110,110,110,110,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282128,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282129,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784834,10784834,10784834,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282130,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282131,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282132,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,30,30,30,30,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282133,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 19:05,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,29,29,29,29,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282134,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.07,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282135,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282136,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0003,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282137,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,85,85,85,85,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282138,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,44,44,44,44,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282139,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282143,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282144,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,42267,42267,42267,42267,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282145,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,81728,81728,81728,81728,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282146,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282147,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,62,62,62,62,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282148,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1943,1943,1943,1943,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282149,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282150,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282151,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD002,1000676175,,
10784834,56282152,OIL/NGY-PP1-SUB-40XD002/151117@1839,4/17/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,62,62,62,62,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD002,1000676175,,
10784837,56282166,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282167,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784837,10784837,10784837,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282168,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282169,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282170,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282171,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,35,35,35,35,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282172,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.068,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282173,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282174,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01522,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282175,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,7.215,7.22,7.22,7.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282176,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282177,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,141,141,141,141,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282178,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282179,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.84,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282180,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.284,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282181,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,33,33,33,33,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282182,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,9137,9137,9137,9137,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282183,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,30257,30257,30257,30257,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282184,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282185,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,347,347,347,347,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282186,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4877,4877,4877,4877,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282187,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282188,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,2,2,2,2,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282189,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282190,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,388,388,388,388,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282191,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),12,12,12,12,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282192,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),8,8,8,8,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282193,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),714,714,714,714,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282194,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784837,56282195,OIL/NGY-PP1-SUB-40XD003/151117@1839,11/30/2016 0:00,11/16/2017 10:51,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),20,20,20,20,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282203,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282204,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784838,10784838,10784838,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282205,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282206,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282207,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282208,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,39,39,39,39,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282209,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.066,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282210,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282211,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01421,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282212,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,8.114,8.11,8.11,8.11,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282213,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282214,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282215,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282216,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.84,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282217,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.222,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282218,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,46,46,46,46,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282219,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,25112,25112,25112,25112,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282220,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,68541,68541,68541,68541,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282221,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,4,4,4,4,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282222,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,556,556,556,556,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282223,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5054,5054,5054,5054,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282224,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282225,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282226,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282227,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,611,611,611,611,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282228,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),10,10,10,10,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282229,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282230,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),387,387,387,387,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282231,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784838,56282232,OIL/NGY-PP1-SUB-40XD003/151117@1839,7/17/2015 0:00,11/16/2017 10:51,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),8,8,8,8,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282240,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282241,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784839,10784839,10784839,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282242,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282243,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282244,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282245,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 19:05,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,37,37,37,37,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282246,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.063,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282247,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282248,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0111,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282249,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,9.944,9.94,9.94,9.94,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282250,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282251,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282253,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.837,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282255,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,55,55,55,55,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282256,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,19127,19127,19127,19127,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282257,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,66555,66555,66555,66555,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282258,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,4,4,4,4,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282259,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,544,544,544,544,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282260,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4751,4751,4751,4751,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282261,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282262,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282263,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD003,1000676185,,
10784839,56282264,OIL/NGY-PP1-SUB-40XD003/151117@1839,6/27/2014 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,606,606,606,606,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282280,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282281,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784840,10784840,10784840,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282282,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282283,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282284,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,34,34,34,34,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282285,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,21,21,21,21,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282286,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.05,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282287,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282288,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0005,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282289,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,74,74,74,74,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD003,1000676185,,
