sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10784840,56282290,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,37,37,37,37,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282291,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282295,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282296,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,23933,23933,23933,23933,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282297,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,41474,41474,41474,41474,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282298,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282299,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,299,299,299,299,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282300,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,8810,8810,8810,8810,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282301,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282302,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,5,5,5,5,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282303,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD003,1000676185,,
10784840,56282304,OIL/NGY-PP1-SUB-40XD003/151117@1839,4/15/2017 0:00,11/16/2017 10:51,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,311,311,311,311,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD003,1000676185,,
10784843,56282318,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282319,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784843,10784843,10784843,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282320,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282321,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282322,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282323,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282324,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.043,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282325,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282326,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00978,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282327,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,20.141,20.14,20.14,20.14,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282328,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282329,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282330,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282331,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282332,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.346,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282333,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,27,27,27,27,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282334,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,11274,11274,11274,11274,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282335,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,28328,28328,28328,28328,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282336,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282337,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,153,153,153,153,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282338,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2287,2287,2287,2287,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282339,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282340,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282341,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282342,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,185,185,185,185,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282343,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),3,3,3,3,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282344,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282345,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),131,131,131,131,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282346,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784843,56282347,OIL/NGY-PP1-SUB-40XD007/151117@1839,11/30/2016 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),5,5,5,5,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282355,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282356,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784844,10784844,10784844,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282357,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282358,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282359,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282360,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,34,34,34,34,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282361,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.04,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282362,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282363,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00908,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282364,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,25.215,25.22,25.22,25.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282365,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282366,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282367,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282368,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282369,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.225,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282370,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,16,16,16,16,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282371,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,25311,25311,25311,25311,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282372,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,76785,76785,76785,76785,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282373,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,5,5,5,5,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282374,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,389,389,389,389,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282375,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5425,5425,5425,5425,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282376,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282377,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,3,3,3,3,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282378,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,3,3,3,3,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282379,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,421,421,421,421,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282380,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),3,3,3,3,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282381,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282382,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),86,86,86,86,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282383,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),8,8,8,8,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784844,56282384,OIL/NGY-PP1-SUB-40XD007/151117@1839,7/17/2015 0:00,11/16/2017 11:16,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),5,5,5,5,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282392,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282393,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784845,10784845,10784845,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282394,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282395,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282396,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282397,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,34,34,34,34,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282398,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.037,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282399,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282400,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0084,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282401,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,31.075,31.08,31.08,31.08,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282402,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282403,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282405,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.827,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282407,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,27,27,27,27,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282408,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,26319,26319,26319,26319,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282409,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,75103,75103,75103,75103,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282410,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282411,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,379,379,379,379,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282412,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5211,5211,5211,5211,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282413,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282414,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282415,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,2,2,2,2,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD007,1000676193,,
10784845,56282416,OIL/NGY-PP1-SUB-40XD007/151117@1839,6/27/2014 0:00,11/16/2017 11:16,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,414,414,414,414,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282429,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282430,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10784846,10784846,10784846,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282431,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282432,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282433,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,59,59,59,59,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282434,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,12/5/2017 18:57,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,13,13,13,13,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282435,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.07,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282436,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282437,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0003,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282438,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,66,66,66,66,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282439,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,43,43,43,43,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282440,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,160,160,160,160,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282444,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282445,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,28908,28908,28908,28908,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282446,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,54352,54352,54352,54352,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282447,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282448,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,169,169,169,169,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282449,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4764,4764,4764,4764,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282450,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,11,11,11,11,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282451,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282452,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PP1-SUB-40XD007,1000676193,,
10784846,56282453,OIL/NGY-PP1-SUB-40XD007/151117@1839,4/17/2017 0:00,11/16/2017 11:16,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,PP_ELE_NMD,DT_PP_NMD,40XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,182,182,182,182,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PP1-SUB-40XD007,1000676193,,
10789632,56308122,OIL/NGY-PE2-SUB-30XD010/161117@1119,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,UNIT_LDP_NMD,30XD010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD010,1000651345,,
10789632,56308123,OIL/NGY-PE2-SUB-30XD010/161117@1119,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,UNIT_LDP_NMD,30XD010_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10789632,10789632,10789632,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD010,1000651345,,
