sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10789693,56308914,OIL/NGY-PE2-SUB-30XD002/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),1331,1331,1331,1331,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD002,1000651295,,
10789693,56308915,OIL/NGY-PE2-SUB-30XD002/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),15,15,15,15,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789693,56308916,OIL/NGY-PE2-SUB-30XD002/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),24,24,24,24,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308924,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308925,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10789694,10789694,10789694,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308926,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308927,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308928,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308929,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,12/5/2017 18:31,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,34,34,34,34,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308930,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.032,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308931,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308932,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01021,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308933,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,12.145,12.15,12.15,12.15,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308934,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308935,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308936,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308937,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308938,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.989,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308939,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,12,12,12,12,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308940,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,35785,35785,35785,35785,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308941,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,92334,92334,92334,92334,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308942,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308943,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,94,94,94,94,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308944,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2729,2729,2729,2729,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308945,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308946,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308947,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308948,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,112,112,112,112,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308949,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),43,43,43,43,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308950,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308951,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),894,894,894,894,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308952,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),12,12,12,12,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789694,56308953,OIL/NGY-PE2-SUB-30XD002/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),20,20,20,20,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308961,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308962,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10789695,10789695,10789695,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308963,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308964,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308965,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308966,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,33,33,33,33,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308967,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.031,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308968,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308969,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0099,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308970,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,14.916,14.92,14.92,14.92,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308971,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308972,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308974,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.827,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308976,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,12,12,12,12,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308977,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,37694,37694,37694,37694,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308978,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,99603,99603,99603,99603,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308979,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308980,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,81,81,81,81,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308981,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2776,2776,2776,2776,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308982,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308983,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308984,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD002,1000651295,,
10789695,56308985,OIL/NGY-PE2-SUB-30XD002/161117@1137,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,99,99,99,99,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56308998,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56308999,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10789696,10789696,10789696,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309000,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309001,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Amber,Amber,Amber,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309002,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,54,54,54,54,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309003,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,24,24,24,24,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309004,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.13,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309005,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309006,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0017,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309007,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,15,15,15,15,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309008,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,37,37,37,37,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309009,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309013,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309014,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,79632,79632,79632,79632,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309015,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,149686,149686,149686,149686,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309016,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309017,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,92,92,92,92,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309018,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,347,347,347,347,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309019,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,11,11,11,11,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309020,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309021,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD002,1000651295,,
10789696,56309022,OIL/NGY-PE2-SUB-30XD002/161117@1137,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,PT_LDP_NMD,30XD002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,103,103,103,103,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD002,1000651295,,
10789706,56309074,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309075,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10789706,10789706,10789706,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309076,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309077,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309078,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309079,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:38,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,41,41,41,41,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309080,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.054,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309081,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309082,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01085,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309083,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,23.255,23.26,23.26,23.26,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309084,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309085,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309086,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309087,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.834,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309088,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.638,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309089,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,9,9,9,9,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309090,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12529,12529,12529,12529,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309091,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,26782,26782,26782,26782,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309092,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309093,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,43,43,43,43,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309094,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3571,3571,3571,3571,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309095,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309096,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309097,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309098,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,55,55,55,55,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309099,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),8,8,8,8,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309100,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309101,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),1836,1836,1836,1836,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309102,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),14,14,14,14,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789706,56309103,OIL/NGY-PE2-SUB-30XD003/161117@1137,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),33,33,33,33,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789707,56309111,OIL/NGY-PE2-SUB-30XD003/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789707,56309112,OIL/NGY-PE2-SUB-30XD003/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10789707,10789707,10789707,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789707,56309113,OIL/NGY-PE2-SUB-30XD003/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789707,56309114,OIL/NGY-PE2-SUB-30XD003/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD003,1000651304,,
10789707,56309115,OIL/NGY-PE2-SUB-30XD003/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD003,1000651304,,
10789707,56309116,OIL/NGY-PE2-SUB-30XD003/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,12/5/2017 18:38,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,47,47,47,47,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD003,1000651304,,
10789707,56309117,OIL/NGY-PE2-SUB-30XD003/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.05,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD003,1000651304,,
10789707,56309118,OIL/NGY-PE2-SUB-30XD003/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD003,1000651304,,
10789707,56309119,OIL/NGY-PE2-SUB-30XD003/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00987,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD003,1000651304,,
10789707,56309120,OIL/NGY-PE2-SUB-30XD003/161117@1137,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD003_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,28.785,28.79,28.79,28.79,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD003,1000651304,,
