sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10791569,56319977,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.058,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319978,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319979,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0302,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319980,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,2.051,2.05,2.05,2.05,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319981,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319982,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319984,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.832,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319986,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,27,27,27,27,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319987,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,26222,26222,26222,26222,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319988,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,62235,62235,62235,62235,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319989,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319990,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,145,145,145,145,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319991,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4696,4696,4696,4696,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319992,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,6,6,6,6,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319993,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319994,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD005,1000651318,,
10791569,56319995,OIL/NGY-PE2-SUB-30XD005/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,180,180,180,180,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320008,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320009,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791570,10791570,10791570,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320010,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320011,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Yellow,Yellow,Yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320012,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,47,47,47,47,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320013,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,12/5/2017 19:03,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,24,24,24,24,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320014,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.01,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320015,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320016,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0096,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320017,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,2.8,2.8,2.8,2.8,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320018,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,36,36,36,36,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320019,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320023,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320024,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,36389,36389,36389,36389,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320025,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,69443,69443,69443,69443,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320026,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320027,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,68,68,68,68,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320028,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3017,3017,3017,3017,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320029,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,14,14,14,14,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320030,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320031,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD005,1000651318,,
10791570,56320032,OIL/NGY-PE2-SUB-30XD005/161117@1852,4/11/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD005_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,83,83,83,83,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD005,1000651318,,
10791571,56320045,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320046,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791571,10791571,10791571,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320047,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320048,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320049,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320050,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,41,41,41,41,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320051,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.036,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320052,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320053,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01321,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320054,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,2.865,2.87,2.87,2.87,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320055,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320056,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320057,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320058,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320059,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.874,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320060,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,14,14,14,14,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320061,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14442,14442,14442,14442,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320062,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,30655,30655,30655,30655,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320063,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320064,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,35,35,35,35,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320065,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1881,1881,1881,1881,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320066,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,6,6,6,6,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320067,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320068,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320069,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,56,56,56,56,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320070,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),9,9,9,9,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320071,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320072,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),297,297,297,297,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320073,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791571,56320074,OIL/NGY-PE2-SUB-30XD006/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),17,17,17,17,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320082,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320083,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791572,10791572,10791572,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320084,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320085,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320086,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,36,36,36,36,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320087,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,46,46,46,46,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320088,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.034,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320089,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320090,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01215,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320091,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.021,4.02,4.02,4.02,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320092,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320093,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320094,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320095,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320096,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.812,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320097,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,42,42,42,42,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320098,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30639,30639,30639,30639,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320099,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,69325,69325,69325,69325,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320100,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320101,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,111,111,111,111,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320102,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3208,3208,3208,3208,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320103,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,10,10,10,10,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320104,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320105,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320106,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,166,166,166,166,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320107,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),8,8,8,8,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320108,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320109,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),218,218,218,218,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320110,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791572,56320111,OIL/NGY-PE2-SUB-30XD006/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),13,13,13,13,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320119,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320120,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791573,10791573,10791573,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320121,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320122,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320123,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320124,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,45,45,45,45,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320125,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.031,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320126,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320127,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0101,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320128,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.972,4.97,4.97,4.97,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320129,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320130,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320132,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.827,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320134,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,53,53,53,53,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320135,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29349,29349,29349,29349,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320136,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,70548,70548,70548,70548,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320137,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320138,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,66,66,66,66,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD006,1000675858,,
10791573,56320139,OIL/NGY-PE2-SUB-30XD006/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD006_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3089,3089,3089,3089,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD006,1000675858,,
