sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10791584,56320318,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,3.8,3.8,3.8,3.8,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320319,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,35,35,35,35,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320320,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320324,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,2,2,2,2,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320325,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,60963,60963,60963,60963,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320326,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,129674,129674,129674,129674,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320327,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320328,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,108,108,108,108,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320329,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3192,3192,3192,3192,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320330,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,15,15,15,15,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320331,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320332,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD007,1000651326,,
10791584,56320333,OIL/NGY-PE2-SUB-30XD007/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD007_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,126,126,126,126,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD007,1000651326,,
10791589,56320349,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320350,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791589,10791589,10791589,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320351,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320352,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320353,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320354,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,37,37,37,37,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320355,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.049,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320356,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320357,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00212,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320358,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,39.232,39.23,39.23,39.23,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320359,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320360,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320361,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320362,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.818,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320363,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.166,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320364,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,10,10,10,10,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320365,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14324,14324,14324,14324,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320366,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,30628,30628,30628,30628,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320367,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320368,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,45,45,45,45,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320369,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4809,4809,4809,4809,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320370,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320371,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320372,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320373,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,60,60,60,60,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320374,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),8,8,8,8,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320375,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320376,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),1320,1320,1320,1320,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320377,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791589,56320378,OIL/NGY-PE2-SUB-30XD008/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),22,22,22,22,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320388,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320389,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791590,10791590,10791590,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320390,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320391,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320392,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320393,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,42,42,42,42,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320394,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320395,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320396,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00185,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320397,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,46.215,46.22,46.22,46.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320398,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320399,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320400,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320401,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.818,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320402,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.104,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320403,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,8,8,8,8,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320404,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,25427,25427,25427,25427,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320405,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,64774,64774,64774,64774,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320406,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,4,4,4,4,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320407,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,170,170,170,170,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320408,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3566,3566,3566,3566,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320409,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320410,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320411,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320412,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,186,186,186,186,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320413,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),7,7,7,7,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320414,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320415,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),950,950,950,950,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320416,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791590,56320417,OIL/NGY-PE2-SUB-30XD008/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),23,23,23,23,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320427,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320428,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791591,10791591,10791591,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320429,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320430,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320431,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320432,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,38,38,38,38,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320433,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320434,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320435,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0013,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320436,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,49.72,49.72,49.72,49.72,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320437,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,34,34,34,34,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320438,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320440,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.817,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320442,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,11,11,11,11,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320443,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,16719,16719,16719,16719,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320444,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,68061,68061,68061,68061,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320445,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320446,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,121,121,121,121,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320447,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3279,3279,3279,3279,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320448,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320449,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320450,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD008,1000651333,,
10791591,56320451,OIL/NGY-PE2-SUB-30XD008/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,137,137,137,137,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320464,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320465,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791592,10791592,10791592,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320466,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320467,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Amber,Amber,Amber,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320468,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320469,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320470,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.11,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320471,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320472,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00058,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320473,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,72,72,72,72,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320474,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,35,35,35,35,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320475,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320479,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320480,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,32917,32917,32917,32917,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320481,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,48301,48301,48301,48301,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320482,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,5,5,5,5,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320483,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,48,48,48,48,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320484,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,623,623,623,623,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320485,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,9,9,9,9,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320486,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,3,3,3,3,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320487,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD008,1000651333,,
10791592,56320488,OIL/NGY-PE2-SUB-30XD008/161117@1852,3/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD008_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,65,65,65,65,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD008,1000651333,,
