sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10791595,56320501,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320502,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791595,10791595,10791595,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320503,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320504,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320505,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320506,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,24,24,24,24,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320507,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.049,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320508,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320509,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00956,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320510,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,21.021,21.02,21.02,21.02,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320511,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320512,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320513,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320514,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.834,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320515,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,14.461,14,14,14,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320516,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,18,18,18,18,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320517,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12885,12885,12885,12885,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320518,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,27106,27106,27106,27106,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320519,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320520,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,48,48,48,48,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320521,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1040,1040,1040,1040,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320522,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320523,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320524,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320525,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,69,69,69,69,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320526,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),7,7,7,7,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320527,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320528,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),163,163,163,163,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320529,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791595,56320530,OIL/NGY-PE2-SUB-30XD009/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),3,3,3,3,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320540,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320541,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791596,10791596,10791596,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320542,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320543,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320544,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320545,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,12/5/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,29,29,29,29,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320546,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.047,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320547,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320548,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00902,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320549,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,30.874,30.87,30.87,30.87,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320550,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320551,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320552,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320553,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320554,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.399,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320555,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,11,11,11,11,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320556,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27073,27073,27073,27073,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320557,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,69854,69854,69854,69854,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320558,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320559,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,101,101,101,101,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320560,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1353,1353,1353,1353,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320561,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320562,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,2,2,2,2,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320563,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320564,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,119,119,119,119,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320565,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),6,6,6,6,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320566,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320567,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),112,112,112,112,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320568,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791596,56320569,OIL/NGY-PE2-SUB-30XD009/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),3,3,3,3,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320590,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320591,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791597,10791597,10791597,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320592,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320593,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320594,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320595,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 19:04,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,28,28,28,28,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320596,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320597,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320598,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0084,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320599,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,31.075,31.08,31.08,31.08,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320600,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320601,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320603,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.832,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320605,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,20,20,20,20,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320606,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27116,27116,27116,27116,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320607,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,73655,73655,73655,73655,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320608,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320609,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,50,50,50,50,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320610,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,737,737,737,737,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320611,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320612,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320613,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD009,1000676783,,
10791597,56320614,OIL/NGY-PE2-SUB-30XD009/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,72,72,72,72,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320627,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320628,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791598,10791598,10791598,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320629,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320631,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,38,38,38,38,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320632,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,13,13,13,13,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320633,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.08,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320634,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320635,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0014,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320636,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,49,49,49,49,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320637,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,44,44,44,44,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320638,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,160,160,160,160,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320642,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320643,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,42718,42718,42718,42718,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320644,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,67522,67522,67522,67522,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320645,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320646,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,99,99,99,99,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320647,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1626,1626,1626,1626,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320648,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320649,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320650,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD009,1000676783,,
10791598,56320651,OIL/NGY-PE2-SUB-30XD009/161117@1852,4/22/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD009_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,104,104,104,104,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD009,1000676783,,
10791601,56320664,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320665,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791601,10791601,10791601,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320666,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320667,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320668,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320669,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,38,38,38,38,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320670,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.069,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320671,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320672,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02085,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320673,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.011,1.01,1.01,1.01,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320674,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,26,26,26,26,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320675,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320676,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320677,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.841,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD011,1000651351,,
