sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10791601,56320678,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.405,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320679,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,18,18,18,18,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320680,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12993,12993,12993,12993,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320681,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,28316,28316,28316,28316,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320682,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320683,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,59,59,59,59,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320684,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2510,2510,2510,2510,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320685,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320686,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320687,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320688,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,80,80,80,80,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320689,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),10,10,10,10,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320690,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320691,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),261,261,261,261,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320692,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791601,56320693,OIL/NGY-PE2-SUB-30XD011/161117@1852,11/29/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),9,9,9,9,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320701,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320702,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791602,10791602,10791602,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320703,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320704,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320705,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320706,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:54,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,44,44,44,44,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320707,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.067,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320708,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320709,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.04652,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320710,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.112,1.11,1.11,1.11,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320711,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,27,27,27,27,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320712,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320713,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320714,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.84,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320715,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.284,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320716,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,25,25,25,25,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320717,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,26338,26338,26338,26338,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320718,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,59321,59321,59321,59321,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320719,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320720,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,236,236,236,236,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320721,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5214,5214,5214,5214,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320722,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320723,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320724,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320725,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,265,265,265,265,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320726,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),8,8,8,8,A,T,PPB,ppb,32,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320727,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320728,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),152,152,152,152,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320729,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791602,56320730,OIL/NGY-PE2-SUB-30XD011/161117@1852,7/16/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),6,6,6,6,A,T,PPB,ppb,36,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320738,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320739,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791603,10791603,10791603,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320740,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320741,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320742,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,38,38,38,38,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320743,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,43,43,43,43,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320744,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.063,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320745,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320746,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.041,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320747,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.243,1.24,1.24,1.24,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320748,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320749,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320751,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.837,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320753,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,40,40,40,40,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320754,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,24454,24454,24454,24454,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320755,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,58424,58424,58424,58424,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320756,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320757,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,206,206,206,206,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320758,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5096,5096,5096,5096,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320759,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320760,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320761,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD011,1000651351,,
10791603,56320762,OIL/NGY-PE2-SUB-30XD011/161117@1852,6/27/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,252,252,252,252,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320779,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320780,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791604,10791604,10791604,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320781,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320782,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Yellow,Yellow,Yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320783,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,48,48,48,48,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320784,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,23,23,23,23,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320785,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.1,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320786,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320787,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.002,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320788,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.6,1.6,1.6,1.6,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320789,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,41,41,41,41,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320790,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320794,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320795,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,53835,53835,53835,53835,A,T,PPM,ppm,23,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320796,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,111513,111513,111513,111513,A,T,PPM,ppm,24,N,null,null,null,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320797,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320798,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,149,149,149,149,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320799,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4612,4612,4612,4612,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320800,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320801,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320802,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGY-PE2-SUB-30XD011,1000651351,,
10791604,56320803,OIL/NGY-PE2-SUB-30XD011/161117@1852,4/8/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,LDP_ELE_NMD,DT_LDP_NMD,30XD011_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,157,157,157,157,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGY-PE2-SUB-30XD011,1000651351,,
10791616,56320850,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320851,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791616,10791616,10791616,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320852,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320853,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320854,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320855,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,32,32,32,32,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320856,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.072,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320857,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320858,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.19123,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320859,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.237,4.24,4.24,4.24,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320860,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,28,28,28,28,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320861,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320862,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320863,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.834,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320864,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.461,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320865,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,3,3,3,3,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320866,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12307,12307,12307,12307,A,T,PPM,ppm,23,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320867,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,26831,26831,26831,26831,A,T,PPM,ppm,24,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320868,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320869,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,26,26,26,26,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320870,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1378,1378,1378,1378,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320871,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320872,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320873,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320874,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,32,32,32,32,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320875,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),11,11,11,11,A,T,PPB,ppb,32,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320876,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
