sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10791616,56320877,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),258,258,258,258,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320878,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791616,56320879,OIL/NGF-PET-SUB-65XD00001/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),9,9,9,9,A,T,PPB,ppb,36,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320916,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320917,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791617,10791617,10791617,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320918,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320919,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320920,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,35,35,35,35,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320921,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,38,38,38,38,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320922,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.071,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320923,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320924,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01821,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320925,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,6.549,6.55,6.55,6.55,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320926,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320927,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320928,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320929,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.834,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320930,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.399,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320931,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,29,29,29,29,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320932,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,28228,28228,28228,28228,A,T,PPM,ppm,23,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320933,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,68748,68748,68748,68748,A,T,PPM,ppm,24,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320934,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320935,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,82,82,82,82,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320936,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3093,3093,3093,3093,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320937,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320938,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320939,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320940,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,117,117,117,117,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320941,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),9,9,9,9,A,T,PPB,ppb,32,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320942,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320943,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),165,165,165,165,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320944,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791617,56320945,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),9,9,9,9,A,T,PPB,ppb,36,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320966,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320967,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791618,10791618,10791618,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320968,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320969,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320970,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320971,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,36,36,36,36,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320972,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.069,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320973,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320974,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0175,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320975,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,7.458,7.46,7.46,7.46,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320976,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320977,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320979,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320981,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,45,45,45,45,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320982,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29487,29487,29487,29487,A,T,PPM,ppm,23,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320983,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,68858,68858,68858,68858,A,T,PPM,ppm,24,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320984,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320985,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,64,64,64,64,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320986,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2838,2838,2838,2838,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320987,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320988,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320989,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGF-PET-SUB-65XD00001,1000666456,,
10791618,56320990,OIL/NGF-PET-SUB-65XD00001/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,113,113,113,113,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321029,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321030,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791619,10791619,10791619,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321031,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321032,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321033,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,23,23,23,23,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321034,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,26,26,26,26,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321035,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.1,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321036,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321037,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0018,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321038,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,55,55,55,55,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321039,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,41,41,41,41,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321040,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,155,155,155,155,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321044,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321045,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,34295,34295,34295,34295,A,T,PPM,ppm,23,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321046,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,57749,57749,57749,57749,A,T,PPM,ppm,24,N,null,null,null,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321047,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321048,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,56,56,56,56,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321049,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1923,1923,1923,1923,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321050,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321051,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321052,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGF-PET-SUB-65XD00001,1000666456,,
10791619,56321053,OIL/NGF-PET-SUB-65XD00001/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00001_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,58,58,58,58,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGF-PET-SUB-65XD00001,1000666456,,
10791642,56321112,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321113,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791642,10791642,10791642,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321114,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321115,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321116,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,43,43,43,43,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321117,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,12/5/2017 18:38,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,34,34,34,34,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321118,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.043,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321119,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321120,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02114,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321121,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,21.459,21.46,21.46,21.46,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321122,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321123,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321124,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321125,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.84,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321126,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.343,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321127,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321128,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,9287,9287,9287,9287,A,T,PPM,ppm,23,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321129,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,22257,22257,22257,22257,A,T,PPM,ppm,24,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321130,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321131,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,21,21,21,21,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321132,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1244,1244,1244,1244,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321133,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321134,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321135,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321136,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,26,26,26,26,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321137,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),38,38,38,38,A,T,PPB,ppb,32,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321138,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321139,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),532,532,532,532,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321140,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),11,11,11,11,A,T,PPB,ppb,35,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791642,56321141,OIL/NGF-PET-SUB-65XD00002/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),10,10,10,10,A,T,PPB,ppb,36,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321149,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321150,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791643,10791643,10791643,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321151,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321152,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321153,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321154,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,41,41,41,41,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321155,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321156,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGF-PET-SUB-65XD00002,1000668113,,
