sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10791643,56321157,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02023,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321158,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,27.521,27.52,27.52,27.52,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321159,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321160,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321161,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321162,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.839,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321163,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.222,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321164,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,33,33,33,33,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321165,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30220,30220,30220,30220,A,T,PPM,ppm,23,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321166,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,65128,65128,65128,65128,A,T,PPM,ppm,24,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321167,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321168,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,80,80,80,80,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321169,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3161,3161,3161,3161,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321170,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321171,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321172,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321173,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,118,118,118,118,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321174,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),36,36,36,36,A,T,PPB,ppb,32,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321175,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321176,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),327,327,327,327,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321177,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791643,56321178,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),5,5,5,5,A,T,PPB,ppb,36,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321186,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321187,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791644,10791644,10791644,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321188,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321189,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321190,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321191,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,39,39,39,39,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321192,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.043,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321193,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321194,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0195,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321195,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,31.075,31.08,31.08,31.08,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321196,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321197,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321199,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.838,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321201,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,48,48,48,48,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321202,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27618,27618,27618,27618,A,T,PPM,ppm,23,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321203,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,64412,64412,64412,64412,A,T,PPM,ppm,24,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321204,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321205,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,77,77,77,77,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321206,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2917,2917,2917,2917,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321207,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321208,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321209,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGF-PET-SUB-65XD00002,1000668113,,
10791644,56321210,OIL/NGF-PET-SUB-65XD00002/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,127,127,127,127,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321223,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321224,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791645,10791645,10791645,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321225,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321226,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321227,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,24,24,24,24,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321228,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,22,22,22,22,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321229,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.12,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321230,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321231,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0017,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321232,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,33,33,33,33,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321233,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,39,39,39,39,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321234,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321238,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321239,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,34945,34945,34945,34945,A,T,PPM,ppm,23,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321240,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,58158,58158,58158,58158,A,T,PPM,ppm,24,N,null,null,null,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321241,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321242,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,63,63,63,63,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321243,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2363,2363,2363,2363,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321244,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321245,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321246,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGF-PET-SUB-65XD00002,1000668113,,
10791645,56321247,OIL/NGF-PET-SUB-65XD00002/161117@1852,4/25/2017 0:00,11/17/2017 13:29,11/17/2017 18:34,11/17/2017 18:34,A,F,ELE_RELIABILITY,NMD,RPET_ELE_NMD,PT_RPET_NMD,65XD00002_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,65,65,65,65,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGF-PET-SUB-65XD00002,1000668113,,
10791653,56321370,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321371,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791653,10791653,10791653,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321372,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321373,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321374,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,45,45,45,45,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321375,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,23,23,23,23,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321376,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321377,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321378,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00912,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321379,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,7.897,7.9,7.9,7.9,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321380,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,23,23,23,23,A,F,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321381,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321382,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321383,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321384,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.697,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321385,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321386,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12018,12018,12018,12018,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321387,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,25281,25281,25281,25281,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321388,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321389,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,47,47,47,47,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321390,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3149,3149,3149,3149,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321391,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321392,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321393,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321394,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,55,55,55,55,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321395,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),7,7,7,7,A,T,PPB,ppb,32,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321396,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321397,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),340,340,340,340,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321398,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),6,6,6,6,A,T,PPB,ppb,35,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791653,56321399,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),9,9,9,9,A,T,PPB,ppb,36,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321407,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321408,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791654,10791654,10791654,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321409,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321410,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321411,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,38,38,38,38,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321412,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,12/5/2017 18:56,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,32,32,32,32,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321413,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.041,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321414,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321415,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00832,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321416,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,11.215,11.22,11.22,11.22,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321417,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,25,25,25,25,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321418,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321419,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321420,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321421,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.635,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321422,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321423,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29441,29441,29441,29441,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321424,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,85830,85830,85830,85830,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
