sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10791654,56321425,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321426,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,187,187,187,187,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321427,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4718,4718,4718,4718,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321428,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,6,6,6,6,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321429,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,4,4,4,4,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321430,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321431,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,204,204,204,204,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321432,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),5,5,5,5,A,T,PPB,ppb,32,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321433,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321434,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),232,232,232,232,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321435,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791654,56321436,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321444,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321445,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791655,10791655,10791655,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321446,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321447,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321448,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321449,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:28,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,30,30,30,30,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321450,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.037,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321451,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321452,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0078,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321453,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,13.673,13.67,13.67,13.67,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321454,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,26,26,26,26,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321455,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321457,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321459,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,19,19,19,19,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321460,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31115,31115,31115,31115,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321461,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,81538,81538,81538,81538,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321462,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321463,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,147,147,147,147,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321464,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4191,4191,4191,4191,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321465,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321466,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321467,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791655,56321468,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,175,175,175,175,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321481,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321482,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791656,10791656,10791656,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321483,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321485,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,35,35,35,35,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321486,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:49,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,16,16,16,16,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321487,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.08,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321488,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321489,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0147,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321490,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,3.4,3.4,3.4,3.4,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321491,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,42,42,42,42,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321492,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321496,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321497,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,36400,36400,36400,36400,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321498,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,66765,66765,66765,66765,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321499,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321500,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,107,107,107,107,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321501,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3845,3845,3845,3845,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321502,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321503,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321504,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791656,56321505,OIL/NGV-CES-NPL-TS-90TR01/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,111,111,111,111,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR01,1000660753,,
10791657,56321518,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321519,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791657,10791657,10791657,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321520,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321521,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321522,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,24,24,24,24,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321523,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:56,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,74,74,74,74,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321524,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.076,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321525,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321526,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.03102,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321527,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.057,0.06,0.06,0.06,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321528,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,26,26,26,26,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321529,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321530,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321531,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.838,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321532,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.287,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321533,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321534,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12537,12537,12537,12537,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321535,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,27624,27624,27624,27624,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321536,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321537,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,45,45,45,45,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321538,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2406,2406,2406,2406,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321539,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321540,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321541,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321542,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,55,55,55,55,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321543,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),1,1,1,1,A,T,PPB,ppb,32,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321544,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321545,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),141,141,141,141,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321546,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791657,56321547,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),4,4,4,4,A,T,PPB,ppb,36,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321555,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321556,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791658,10791658,10791658,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321557,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321558,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321559,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321560,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,23,23,23,23,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321561,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.074,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321562,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321563,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02986,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321564,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.11,0.11,0.11,0.11,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321565,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,27,27,27,27,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321566,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321567,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321568,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.836,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321569,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.225,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321570,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,26,26,26,26,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321571,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31526,31526,31526,31526,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321572,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,77856,77856,77856,77856,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321573,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321574,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,155,155,155,155,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321575,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3449,3449,3449,3449,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321576,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,9,9,9,9,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321577,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321578,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321579,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,193,193,193,193,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321580,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),1,1,1,1,A,T,PPB,ppb,32,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321581,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321582,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),97,97,97,97,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791658,56321583,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),4,4,4,4,A,T,PPB,ppb,35,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
