sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10791658,56321584,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),3,3,3,3,A,T,PPB,ppb,36,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321592,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321593,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791659,10791659,10791659,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321594,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321595,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321596,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321597,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:35,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,252,252,252,252,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321598,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.07,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321599,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321600,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0291,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321601,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.243,1.24,1.24,1.24,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321602,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,28,28,28,28,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321603,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321605,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321607,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,38,38,38,38,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321608,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30262,30262,30262,30262,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321609,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,76118,76118,76118,76118,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321610,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321611,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,118,118,118,118,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321612,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2503,2503,2503,2503,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321613,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,7,7,7,7,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321614,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321615,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791659,56321616,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,166,166,166,166,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321629,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321630,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791660,10791660,10791660,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321631,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321633,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321634,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:56,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,20,20,20,20,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321635,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.09,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321636,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321637,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0012,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321638,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,31.4,31.4,31.4,31.4,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321639,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,43,43,43,43,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321640,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321644,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321645,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,23935,23935,23935,23935,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321646,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,37165,37165,37165,37165,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321647,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321648,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,85,85,85,85,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321649,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,5108,5108,5108,5108,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321650,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,7,7,7,7,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321651,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321652,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791660,56321653,OIL/NGV-CES-NPL-TS-90TR02/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SS_NMD,90TR02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,93,93,93,93,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR02,1000669301,,
10791662,56321670,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321671,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791662,10791662,10791662,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321672,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321673,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321674,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321675,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:59,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,14,14,14,14,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321676,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.03,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321677,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321678,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00332,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321679,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,7.562,7.56,7.56,7.56,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321680,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,34,34,34,34,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321681,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,152,152,152,152,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321682,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321683,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321684,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.166,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321685,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321686,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,11402,11402,11402,11402,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321687,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,26358,26358,26358,26358,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321688,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321689,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,21,21,21,21,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321690,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1077,1077,1077,1077,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321691,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321692,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321693,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321694,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,26,26,26,26,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321695,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),2,2,2,2,A,T,PPB,ppb,32,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321696,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321697,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),12,12,12,12,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321698,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791662,56321699,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),3,3,3,3,A,T,PPB,ppb,36,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321737,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321738,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791663,10791663,10791663,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321739,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321740,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321741,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,48,48,48,48,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321742,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,12/5/2017 18:21,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,15,15,15,15,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321743,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.029,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321744,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321745,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00295,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321746,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,10.214,10.21,10.21,10.21,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321747,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,36,36,36,36,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321748,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,154,154,154,154,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321749,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321750,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321751,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.104,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321752,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,6,6,6,6,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321753,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31926,31926,31926,31926,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321754,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,66206,66206,66206,66206,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321755,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321756,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,394,394,394,394,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321757,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2834,2834,2834,2834,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321758,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,1,1,1,1,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321759,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321760,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321761,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,403,403,403,403,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321762,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),2,2,2,2,A,T,PPB,ppb,32,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321763,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321764,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),11,11,11,11,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321765,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791663,56321766,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321788,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321789,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791664,10791664,10791664,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321790,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321792,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,52,52,52,52,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321793,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:54,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,8,8,8,8,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321794,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.06,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321795,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321796,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0006,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321797,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,102,102,102,102,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
