sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10791664,56321798,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,41,41,41,41,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321799,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321803,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321804,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,72205,72205,72205,72205,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321805,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,159153,159153,159153,159153,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321806,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321807,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,55,55,55,55,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321808,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1729,1729,1729,1729,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321809,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321810,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321811,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791664,56321812,OIL/NGV-CES-NPL-TS-90TR05/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,T,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_HOSTEL_NMD,90TR05_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,55,55,55,55,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR05,1001188914,,
10791673,56321853,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321854,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791673,10791673,10791673,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321855,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321856,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321857,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,47,47,47,47,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321858,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:41,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,19,19,19,19,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321859,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.053,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321860,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321861,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00895,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321862,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,19.479,19.48,19.48,19.48,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321863,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321864,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321865,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321866,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.831,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321867,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.464,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321868,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,5,5,5,5,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321869,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12383,12383,12383,12383,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321870,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,27725,27725,27725,27725,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321871,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321872,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,32,32,32,32,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321873,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1242,1242,1242,1242,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321874,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321875,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321876,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321877,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,40,40,40,40,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321878,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),2,2,2,2,A,T,PPB,ppb,32,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321879,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321880,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),175,175,175,175,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321881,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791673,56321882,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),12,12,12,12,A,T,PPB,ppb,36,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321890,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321891,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791674,10791674,10791674,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321892,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321893,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321894,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,43,43,43,43,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321895,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:31,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,25,25,25,25,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321896,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.051,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321897,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321898,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00795,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321899,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,24.252,24.25,24.25,24.25,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321900,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321901,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321902,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321903,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321904,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.402,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321905,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,36,36,36,36,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321906,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,33421,33421,33421,33421,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321907,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,80956,80956,80956,80956,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321908,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321909,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,107,107,107,107,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321910,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2369,2369,2369,2369,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321911,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321912,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321913,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321914,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,149,149,149,149,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321915,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),2,2,2,2,A,T,PPB,ppb,32,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321916,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321917,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),115,115,115,115,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321918,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791674,56321919,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/18/2015 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),2,2,2,2,A,T,PPB,ppb,36,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321927,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321928,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791675,10791675,10791675,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321929,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321930,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321931,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321932,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,12/5/2017 18:56,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,25,25,25,25,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321933,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.048,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321934,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321935,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0072,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321936,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,27.9675,27.97,27.97,27.97,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321937,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321938,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321940,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321942,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,49,49,49,49,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321943,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,32672,32672,32672,32672,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321944,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,79263,79263,79263,79263,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321945,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321946,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,79,79,79,79,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321947,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2278,2278,2278,2278,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321948,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321949,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321950,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791675,56321951,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:43,11/17/2017 18:43,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,133,133,133,133,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321964,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321965,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791676,10791676,10791676,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321966,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321968,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,32,32,32,32,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321969,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 19:05,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,13,13,13,13,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321970,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.07,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321971,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321972,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0003,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321973,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,80,80,80,80,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321974,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,41,41,41,41,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321975,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321979,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321980,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,37200,37200,37200,37200,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321981,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,55237,55237,55237,55237,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321982,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321983,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,74,74,74,74,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321984,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1736,1736,1736,1736,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321985,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321986,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR03,1000662072,,
