sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10791676,56321987,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791676,56321988,OIL/NGV-CES-NPL-TS-90TR03/161117@1852,4/24/2017 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_SNAGAR_NMD,90TR03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,76,76,76,76,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR03,1000662072,,
10791677,56322001,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322002,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791677,10791677,10791677,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322003,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322004,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322005,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,50,50,50,50,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322006,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,25,25,25,25,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322007,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.039,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322008,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322009,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00461,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322010,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.847,4.85,4.85,4.85,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322011,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322012,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322013,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322014,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.826,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322015,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.638,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322016,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322017,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,10363,10363,10363,10363,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322018,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,24539,24539,24539,24539,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322019,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322020,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,24,24,24,24,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322021,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1729,1729,1729,1729,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322022,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322023,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322024,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322025,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,32,32,32,32,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322026,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),0,0,0,0,A,T,PPB,ppb,32,N,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322027,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322028,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),219,219,219,219,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322029,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),4,4,4,4,A,T,PPB,ppb,35,N,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791677,56322030,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,11/30/2016 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),5,5,5,5,A,T,PPB,ppb,36,N,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322038,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322039,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10791678,10791678,10791678,1.08E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322040,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,MAIN_TANK_BOTTOM,,A,T,NONE,NONE,9,T,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322041,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322042,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322043,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,12/5/2017 18:52,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,42,42,42,42,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322044,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.069,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322045,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322046,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0179,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322047,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.55375,1.55,1.55,1.55,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322048,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,26,26,26,26,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322049,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322051,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.828,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322053,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,58,58,58,58,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322054,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,28651,28651,28651,28651,A,T,PPM,ppm,23,N,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322055,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,87636,87636,87636,87636,A,T,PPM,ppm,24,N,null,null,null,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322056,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322057,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,235,235,235,235,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322058,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3728,3728,3728,3728,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322059,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,7,7,7,7,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322060,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322061,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10791678,56322062,OIL/NGV-CES-NPL-TS-90TR04/161117@1852,7/1/2014 0:00,11/17/2017 13:29,11/17/2017 18:44,11/17/2017 18:44,A,F,ELE_RELIABILITY,NMD,TOWNSHIP_ELE_NMD,DT_TNS_MTNS_NMD,90TR04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,302,302,302,302,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGV-CES-NPL-TS-90TR04,1000662082,,
10988153,57390828,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390829,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988153,10988153,10988153,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390830,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390831,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390832,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,34,34,34,34,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390833,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,34,34,34,34,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390834,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.039,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390835,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390836,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00985,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390837,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,18.236,18.24,18.24,18.24,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390838,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390839,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390840,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390841,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.83,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390842,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.11,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390843,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,25,25,25,25,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390844,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14204,14204,14204,14204,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390845,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,31410,31410,31410,31410,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390846,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,16,16,16,16,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390847,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,23,23,23,23,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390848,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1369,1369,1369,1369,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390849,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,82,82,82,82,A,F,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390850,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,13,13,13,13,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390851,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390852,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,159,159,159,159,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390853,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),21,21,21,21,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390854,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),6,6,6,6,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390855,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),823,823,823,823,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390856,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988153,57390857,OIL/NGU-CPP-SUB-72XD01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),22,22,22,22,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390865,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390866,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988154,10988154,10988154,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390867,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390868,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390869,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390870,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,27,27,27,27,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390871,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.036,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390872,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390873,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00915,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390874,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,20.116,20.12,20.12,20.12,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390875,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390876,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390877,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390878,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.829,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390879,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.989,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390880,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,13,13,13,13,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390881,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,35123,35123,35123,35123,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390882,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,77854,77854,77854,77854,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390883,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,5,5,5,5,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390884,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,80,80,80,80,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390885,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2577,2577,2577,2577,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390886,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,28,28,28,28,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390887,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,5,5,5,5,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390888,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390889,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,132,132,132,132,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390890,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),18,18,18,18,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390891,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390892,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),546,546,546,546,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390893,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),9,9,9,9,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988154,57390894,OIL/NGU-CPP-SUB-72XD01/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),15,15,15,15,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390902,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390903,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988156,10988156,10988156,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
