sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10988156,57390904,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390905,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390906,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390907,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,23,23,23,23,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390908,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.031,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390909,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390910,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0088,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390911,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,24.86,24.86,24.86,24.86,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390912,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,34,34,34,34,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390913,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390915,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.827,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390917,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,37,37,37,37,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390918,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,33062,33062,33062,33062,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390919,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,76295,76295,76295,76295,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390920,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,3,3,3,3,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390921,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,58,58,58,58,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390922,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1595,1595,1595,1595,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390923,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,12,12,12,12,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390924,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390925,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,2,2,2,2,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD01,1000650166,,
10988156,57390926,OIL/NGU-CPP-SUB-72XD01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,112,112,112,112,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390953,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390954,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988157,10988157,10988157,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390955,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390956,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Bright Yellow,Bright Yellow,Bright Yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390957,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,77,77,77,77,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390958,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,15,15,15,15,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390959,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.2,0.2,0.2,0.2,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390960,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390961,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.018,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390962,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.42,0.42,0.42,0.42,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390963,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,40,40,40,40,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390964,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,135,135,135,135,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390968,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390969,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,25185,25185,25185,25185,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390970,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,40245,40245,40245,40245,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390971,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390972,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,78,78,78,78,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390973,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1903,1903,1903,1903,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390974,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,17,17,17,17,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390975,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390976,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD01,1000650166,,
10988157,57390977,OIL/NGU-CPP-SUB-72XD01/151217@1844,4/13/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,95,95,95,95,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD01,1000650166,,
10988182,57391120,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391121,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988182,10988182,10988182,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391122,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391123,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391124,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,46,46,46,46,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391125,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,22,22,22,22,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391126,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.056,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391127,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391128,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01056,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391129,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,10.022,10.02,10.02,10.02,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391130,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391131,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391132,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391133,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.834,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391134,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.461,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391135,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,24,24,24,24,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391136,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14616,14616,14616,14616,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391137,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,30678,30678,30678,30678,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391138,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,4,4,4,4,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391139,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,23,23,23,23,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391140,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1240,1240,1240,1240,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391141,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,37,37,37,37,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391142,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,6,6,6,6,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391143,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391144,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,94,94,94,94,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391145,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),13,13,13,13,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391146,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391147,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),810,810,810,810,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391148,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),14,14,14,14,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988182,57391149,OIL/NGU-CPP-SUB-72XD02/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),25,25,25,25,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391157,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391158,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988183,10988183,10988183,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391159,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391160,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391161,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391162,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,30,30,30,30,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391163,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.054,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391164,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391165,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00988,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391166,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,12.056,12.06,12.06,12.06,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391167,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391168,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,150,150,150,150,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391169,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391170,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.834,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391171,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.399,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391172,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,39,39,39,39,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391173,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31241,31241,31241,31241,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391174,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,70523,70523,70523,70523,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391175,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,7,7,7,7,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391176,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,79,79,79,79,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391177,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2336,2336,2336,2336,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391178,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,80,80,80,80,A,F,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391179,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,13,13,13,13,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391180,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,4,4,4,4,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391181,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,222,222,222,222,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391182,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),12,12,12,12,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391183,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391184,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),563,563,563,563,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391185,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),10,10,10,10,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988183,57391186,OIL/NGU-CPP-SUB-72XD02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),23,23,23,23,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391194,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391195,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988184,10988184,10988184,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391196,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391197,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391198,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391199,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,29,29,29,29,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391200,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.052,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391201,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391202,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0095,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391203,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,16.159,16.16,16.16,16.16,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391204,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391205,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391207,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.832,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391209,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,46,46,46,46,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391210,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,30791,30791,30791,30791,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391211,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,69333,69333,69333,69333,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
