sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10988184,57391212,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,7,7,7,7,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391213,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,63,63,63,63,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391214,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1519,1519,1519,1519,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391215,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,53,53,53,53,A,F,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391216,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391217,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,6,6,6,6,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD02,1000650174,,
10988184,57391218,OIL/NGU-CPP-SUB-72XD02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,175,175,175,175,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391232,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391233,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988185,10988185,10988185,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391234,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391235,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391236,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391237,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,13,13,13,13,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391238,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.09,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391239,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391240,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.00044,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391241,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,35,35,35,35,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391242,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,40,40,40,40,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391243,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391247,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391248,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,28675,28675,28675,28675,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391249,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,37571,37571,37571,37571,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391250,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391251,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,34,34,34,34,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391252,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,480,480,480,480,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391253,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,7,7,7,7,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391254,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391255,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD02,1000650174,,
10988185,57391256,OIL/NGU-CPP-SUB-72XD02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_CPP_NMD,72XD02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,43,43,43,43,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD02,1000650174,,
10988194,57391310,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391311,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988194,10988194,10988194,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391312,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391313,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391314,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,48,48,48,48,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391315,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,31,31,31,31,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391316,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.055,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391317,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391318,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02275,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391319,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,4.236,4.24,4.24,4.24,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391320,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391321,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391322,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391323,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391324,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,14.346,14,14,14,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391325,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,23,23,23,23,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391326,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13777,13777,13777,13777,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391327,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,28657,28657,28657,28657,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391328,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391329,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,25,25,25,25,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391330,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1534,1534,1534,1534,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391331,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391332,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391333,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391334,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,51,51,51,51,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391335,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),14,14,14,14,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391336,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),5,5,5,5,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391337,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),1458,1458,1458,1458,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391338,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),11,11,11,11,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988194,57391339,OIL/NGU-CPP-SUB-72XD03/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),29,29,29,29,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391384,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391385,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988195,10988195,10988195,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391386,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391387,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391388,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391389,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,38,38,38,38,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391390,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.055,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391391,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391392,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02112,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391393,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,6.021,6.02,6.02,6.02,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391394,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,30,30,30,30,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391395,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391396,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391397,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.833,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391398,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.284,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391399,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,7,7,7,7,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391400,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,31381,31381,31381,31381,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391401,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,79521,79521,79521,79521,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391402,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391403,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,65,65,65,65,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391404,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2650,2650,2650,2650,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391405,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391406,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391407,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391408,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,78,78,78,78,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391409,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),12,12,12,12,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391410,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391411,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),921,921,921,921,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391412,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),12,12,12,12,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988195,57391413,OIL/NGU-CPP-SUB-72XD03/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),13,13,13,13,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391452,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391453,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988197,10988197,10988197,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391454,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391455,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391456,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,43,43,43,43,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391457,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,36,36,36,36,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391458,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.052,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391459,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391460,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0198,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391461,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,7.458,7.46,7.46,7.46,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391462,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,32,32,32,32,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391463,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,151,151,151,151,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391465,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.832,0.83,0.83,0.83,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391467,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,11,11,11,11,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391468,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,34882,34882,34882,34882,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391469,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,81571,81571,81571,81571,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391470,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391471,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,63,63,63,63,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391472,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2535,2535,2535,2535,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391473,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,5,5,5,5,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391474,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391475,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD03,1000650182,,
10988197,57391476,OIL/NGU-CPP-SUB-72XD03/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,82,82,82,82,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391516,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391517,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988198,10988198,10988198,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391518,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391519,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391520,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,49,49,49,49,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391521,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,17,17,17,17,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391522,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.06,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD03,1000650182,,
