sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10988198,57391523,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391524,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0023,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391525,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,14.5,14.5,14.5,14.5,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391526,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391527,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391531,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,3,3,3,3,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391532,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,80970,80970,80970,80970,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391533,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,152168,152168,152168,152168,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391534,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,36,36,36,36,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391535,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,513,513,513,513,A,F,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391536,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,4364,4364,4364,4364,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391537,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,79,79,79,79,A,F,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391538,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,41,41,41,41,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391539,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD03,1000650182,,
10988198,57391540,OIL/NGU-CPP-SUB-72XD03/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD03_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,672,672,672,672,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD03,1000650182,,
10988228,57391581,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391582,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988228,10988228,10988228,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391583,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391584,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391585,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,48,48,48,48,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391586,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,25,25,25,25,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391587,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.04,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391588,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391589,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01112,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391590,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,14.16,14.16,14.16,14.16,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391591,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391592,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391593,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391594,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.824,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391595,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.343,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391596,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,21,21,21,21,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391597,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,14323,14323,14323,14323,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391598,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,30112,30112,30112,30112,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391599,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391600,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,23,23,23,23,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391601,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1469,1469,1469,1469,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391602,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391603,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,2,2,2,2,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391604,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391605,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,49,49,49,49,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391606,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),14,14,14,14,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391607,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),6,6,6,6,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391608,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),1777,1777,1777,1777,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391609,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),12,12,12,12,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988228,57391610,OIL/NGU-CPP-SUB-72XD04/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),35,35,35,35,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391618,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391619,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988229,10988229,10988229,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391620,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391621,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391622,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391623,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,31,31,31,31,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391624,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.038,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391625,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391626,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01052,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391627,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,17.121,17.12,17.12,17.12,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391628,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,33,33,33,33,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391629,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391630,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391631,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.823,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391632,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,15.281,15,15,15,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391633,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,13,13,13,13,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391634,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29393,29393,29393,29393,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391635,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,69000,69000,69000,69000,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391636,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,2,2,2,2,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391637,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,66,66,66,66,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391638,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2704,2704,2704,2704,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391639,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391640,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391641,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391642,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,84,84,84,84,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391643,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),15,15,15,15,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391644,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391645,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),1120,1120,1120,1120,A,F,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391646,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),13,13,13,13,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988229,57391647,OIL/NGU-CPP-SUB-72XD04/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),18,18,18,18,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391664,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391665,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988230,10988230,10988230,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391666,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391667,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391668,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,44,44,44,44,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391669,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,30,30,30,30,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391670,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.036,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391671,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391672,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0095,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391673,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,18.645,18.65,18.65,18.65,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391674,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,34,34,34,34,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391675,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,149,149,149,149,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391677,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.822,0.82,0.82,0.82,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391679,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,4,4,4,4,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391680,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,32613,32613,32613,32613,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391681,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,75925,75925,75925,75925,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391682,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391683,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,55,55,55,55,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391684,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2405,2405,2405,2405,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391685,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391686,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391687,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD04,1000650190,,
10988230,57391688,OIL/NGU-CPP-SUB-72XD04/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,62,62,62,62,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391701,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391702,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988231,10988231,10988231,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391703,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391704,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391705,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,66,66,66,66,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391706,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,12,12,12,12,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391707,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.05,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391708,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391709,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0018,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391710,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,15,15,15,15,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391711,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,45,45,45,45,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391712,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,147,147,147,147,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391716,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391717,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,64205,64205,64205,64205,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391718,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,134159,134159,134159,134159,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391719,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,19,19,19,19,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391720,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,97,97,97,97,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391721,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2641,2641,2641,2641,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391722,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,259,259,259,259,A,F,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391723,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,41,41,41,41,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XD04,1000650190,,
10988231,57391724,OIL/NGU-CPP-SUB-72XD04/151217@1844,4/15/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,DT_CPP_NMD,72XD04_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XD04,1000650190,,
