sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10988243,57391945,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.849,0.85,0.85,0.85,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391946,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.228,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391947,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,16,16,16,16,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391948,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,11539,11539,11539,11539,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391949,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,27359,27359,27359,27359,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391950,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391951,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,45,45,45,45,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391952,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1435,1435,1435,1435,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391953,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391954,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391955,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391956,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,64,64,64,64,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391957,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),8,8,8,8,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391958,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391959,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),73,73,73,73,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391960,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),4,4,4,4,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988243,57391961,OIL/NGU-CPP-SUB-72XE01/151217@1844,11/30/2016 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),7,7,7,7,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391969,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391970,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988244,10988244,10988244,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391971,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391972,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391973,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391974,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,39,39,39,39,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391975,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.046,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391976,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391977,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.01957,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391978,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,2.515,2.52,2.52,2.52,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391979,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,29,29,29,29,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391980,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,145,145,145,145,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391981,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391982,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.848,0.85,0.85,0.85,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391983,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.166,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391984,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,12,12,12,12,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391985,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,22149,22149,22149,22149,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391986,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,61507,61507,61507,61507,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391987,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391988,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,66,66,66,66,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391989,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2621,2621,2621,2621,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391990,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,3,3,3,3,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391991,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391992,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391993,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,82,82,82,82,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391994,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),7,7,7,7,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391995,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391996,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),40,40,40,40,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391997,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),7,7,7,7,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988244,57391998,OIL/NGU-CPP-SUB-72XE01/151217@1844,7/16/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),3,3,3,3,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392006,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392007,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988245,10988245,10988245,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392008,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392009,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392010,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,39,39,39,39,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392011,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,38,38,38,38,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392012,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.042,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392013,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392014,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0182,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392015,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,3.1075,3.11,3.11,3.11,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392016,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392017,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392019,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.842,0.84,0.84,0.84,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392021,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,35,35,35,35,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392022,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27917,27917,27917,27917,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392023,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,68088,68088,68088,68088,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392024,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392025,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,58,58,58,58,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392026,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2475,2475,2475,2475,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392027,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,2,2,2,2,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392028,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392029,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XE01,1000650206,,
10988245,57392030,OIL/NGU-CPP-SUB-72XE01/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,96,96,96,96,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392043,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392044,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988246,10988246,10988246,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392045,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392046,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392047,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,16,16,16,16,A,F,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392048,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,88,88,88,88,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392049,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.09,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392050,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392051,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.011,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392052,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,2.35,2.35,2.35,2.35,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392053,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,40,40,40,40,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392054,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,143,143,143,143,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392058,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392059,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,20391,20391,20391,20391,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392060,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,32234,32234,32234,32234,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392061,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392062,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,66,66,66,66,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392063,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2019,2019,2019,2019,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392064,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,4,4,4,4,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392065,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392066,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XE01,1000650206,,
10988246,57392067,OIL/NGU-CPP-SUB-72XE01/151217@1844,4/12/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE01_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,70,70,70,70,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XE01,1000650206,,
10988249,57392117,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392118,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988249,10988249,10988249,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392119,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392120,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392121,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,40,40,40,40,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392122,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,35,35,35,35,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392123,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.059,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392124,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392125,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.39363,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392126,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.208,0.21,0.21,0.21,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392127,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,22,22,22,22,A,F,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392128,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,141,141,141,141,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392129,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392130,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.859,0.86,0.86,0.86,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392131,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.284,16,16,16,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392132,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,8,8,8,8,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392133,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,28125,28125,28125,28125,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392134,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,69785,69785,69785,69785,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392135,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392136,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,125,125,125,125,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392137,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2496,2496,2496,2496,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392138,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,10,10,10,10,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392139,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,1,1,1,1,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392140,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392141,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,146,146,146,146,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392142,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),4,4,4,4,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392143,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
