sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10988249,57392144,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),25,25,25,25,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392145,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),5,5,5,5,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988249,57392146,OIL/NGU-CPP-SUB-72XE02/151217@1844,7/17/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),7,7,7,7,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392154,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392155,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988250,10988250,10988250,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392156,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392157,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392158,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,42,42,42,42,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392159,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,33,33,33,33,A,F,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392160,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.057,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392161,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392162,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0666,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392163,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.3729,0.37,0.37,0.37,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392164,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,24,24,24,24,A,F,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392165,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392167,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.857,0.86,0.86,0.86,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392169,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,3,3,3,3,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392170,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,27607,27607,27607,27607,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392171,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,72184,72184,72184,72184,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392172,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,1,1,1,1,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392173,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,105,105,105,105,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392174,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2342,2342,2342,2342,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392175,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,9,9,9,9,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392176,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392177,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,1,1,1,1,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XE02,1000650214,,
10988250,57392178,OIL/NGU-CPP-SUB-72XE02/151217@1844,6/27/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,119,119,119,119,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392192,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392193,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988251,10988251,10988251,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392194,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392195,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Pale yellow,Pale yellow,Pale yellow,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392196,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,41,41,41,41,A,T,KILO_VOLT,kV,11,N,Result >= MIN,40,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392197,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,23,23,23,23,A,T,PPM,ppm,12,N,Result <= MAX,null,30,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392198,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.08,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.15,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392199,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392200,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0028,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392201,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,13,13,13,13,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,0.3,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392202,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,31,31,31,31,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392203,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392207,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,0,0,0,0,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392208,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,29551,29551,29551,29551,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392209,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,50450,50450,50450,50450,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392210,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,0,0,0,0,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392211,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,55,55,55,55,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392212,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2482,2482,2482,2482,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392213,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,0,0,0,0,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392214,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,0,0,0,0,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392215,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,0,0,0,0,A,T,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SUB-72XE02,1000650214,,
10988251,57392216,OIL/NGU-CPP-SUB-72XE02/151217@1844,4/17/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,REC_CPP_NMD,72XE02_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,55,55,55,55,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SUB-72XE02,1000650214,,
10988254,57392268,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392269,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988254,10988254,10988254,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392270,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392271,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392272,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,53,53,53,53,A,F,KILO_VOLT,kV,11,N,Result >= MIN,60,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392273,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,17,17,17,17,A,F,PPM,ppm,12,N,Result <= MAX,null,15,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392274,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.036,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392275,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392276,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.02212,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392277,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.852,1.85,1.85,1.85,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,1,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392278,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,27,27,27,27,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392279,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,144,144,144,144,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392280,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392281,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.867,0.87,0.87,0.87,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392282,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,17.228,17,17,17,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392283,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,114,114,114,114,A,F,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392284,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,8858,8858,8858,8858,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392285,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,58238,58238,58238,58238,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392286,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,28,28,28,28,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392287,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,243,243,243,243,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392288,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,2120,2120,2120,2120,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392289,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,16,16,16,16,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392290,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,19,19,19,19,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392291,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,12,12,12,12,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392292,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,432,432,432,432,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392293,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),4,4,4,4,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392294,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392295,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),38,38,38,38,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392296,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),0,0,0,0,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988254,57392297,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392305,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392306,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988255,10988255,10988255,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392307,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392308,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392309,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,55,55,55,55,A,F,KILO_VOLT,kV,11,N,Result >= MIN,60,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392310,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,16,16,16,16,A,F,PPM,ppm,12,N,Result <= MAX,null,15,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392311,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.031,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392312,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392313,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0174,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392314,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,2.486,2.49,2.49,2.49,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,1,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392315,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,28,28,28,28,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392316,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392318,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.867,0.87,0.87,0.87,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392320,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,125,125,125,125,A,F,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392321,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,8598,8598,8598,8598,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392322,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,54878,54878,54878,54878,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392323,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,22,22,22,22,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392324,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,163,163,163,163,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392325,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1921,1921,1921,1921,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392326,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,13,13,13,13,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392327,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,8,8,8,8,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392328,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,15,15,15,15,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988255,57392329,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,346,346,346,346,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392342,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392343,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988256,10988256,10988256,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392344,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392346,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,76,76,76,76,A,T,KILO_VOLT,kV,11,N,Result >= MIN,60,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392347,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,16,16,16,16,A,F,PPM,ppm,12,N,Result <= MAX,null,15,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392348,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.12,0.1,0.1,0.1,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392349,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392350,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0201,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392351,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,1.26,1.26,1.26,1.26,A,T,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,1,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392352,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,36,36,36,36,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392353,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,139,139,139,139,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392357,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,87,87,87,87,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392358,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,25506,25506,25506,25506,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392359,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,79568,79568,79568,79568,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392360,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,38,38,38,38,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
