sample_number,result_number,text_id,sampled_date,recd_date,date_completed,date_reviewed,sample_status,sample_in_spec,group_name,t_site,t_plant,process_unit,sampling_point,product,product_grade,product_version,stage,sample_type,template,sample_name,analysis,t_test_method,test_comment,name,entry,formatted_entry,reported_value,numeric_entry,result_status,result_in_spec,units,display_string,order_number,rule_type,spec_rule,min_value,max_value,text_value,sap_functional_loc,analysis_type,sap_func_loc,sap_tag_no
10988256,57392361,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,161,161,161,161,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392362,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1643,1643,1643,1643,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392363,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,26,26,26,26,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392364,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,51,51,51,51,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392365,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,25,25,25,25,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988256,57392366,OIL/NGU-CPP-SWY-70SYT1220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT1220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,388,388,388,388,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SWY-70SYT1220KV,1000663549,,
10988258,57392416,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392417,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988258,10988258,10988258,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392418,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392419,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392420,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,35,35,35,35,A,F,KILO_VOLT,kV,11,N,Result >= MIN,60,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392421,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,33,33,33,33,A,F,PPM,ppm,12,N,Result <= MAX,null,15,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392422,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.038,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392423,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392424,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.05132,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392425,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.498,0.5,0.5,0.5,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,1,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392426,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,26,26,26,26,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392427,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,146,146,146,146,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392428,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,POUR_POINT,IS_1448_P10,null,Pour point,-20,-20,-20,-20,A,T,DEG_C,?C,19,N,Result <= MAX,null,-6,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392429,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.86,0.86,0.86,0.86,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392430,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,KIN_VISCOCITY_AT_27C,IS_1448_P25,null,Kinematic Viscosity @ 27DegC,16.638,17,17,17,A,T,CENTISTOCKES,cSt,21,N,Result <= MAX,null,27,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392431,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,65,65,65,65,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392432,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13132,13132,13132,13132,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392433,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,71530,71530,71530,71530,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392434,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,32,32,32,32,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392435,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,195,195,195,195,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392436,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3777,3777,3777,3777,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392437,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,18,18,18,18,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392438,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,29,29,29,29,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392439,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,19,19,19,19,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392440,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,358,358,358,358,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392441,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-HMF,ASTM_D_5837_SPE_12,null,5-Hydroxymethyl-2-furaldehyde (5-HMF),5,5,5,5,A,T,PPB,ppb,32,N,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392442,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FOL,ASTM_D_5837_SPE_12,null,Furfuryl alcohol (2-FOL),0,0,0,0,A,T,PPB,ppb,33,N,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392443,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-FAL,ASTM_D_5837_SPE_12,null,2-furaldehyde (2-FAL),28,28,28,28,A,T,PPB,ppb,34,N,Result <= MAX,null,250,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392444,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,2-ACF,ASTM_D_5837_SPE_12,null,2-acetylfuran (2-ACF),2,2,2,2,A,T,PPB,ppb,35,N,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988258,57392445,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,7/18/2015 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,5-MEF,ASTM_D_5837_SPE_12,null,5-methyl-2-furaldehyde (5-MEF),0,0,0,0,A,T,PPB,ppb,36,N,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392453,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Power Electronical,Power Electronical,Power Electronical,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392454,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988259,10988259,10988259,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392455,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392456,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,APPEARANCE,IS_335,null,Appearance,Clear,Clear,Clear,,A,F,NONE,NONE,10,T,Equal to,null,null,"Clear, free from sediment and suspended matter",NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392457,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,37,37,37,37,A,F,KILO_VOLT,kV,11,N,Result >= MIN,60,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392458,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,32,32,32,32,A,F,PPM,ppm,12,N,Result <= MAX,null,15,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392459,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.036,0,0,0,A,T,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392460,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392461,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0391,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392462,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.6215,0.62,0.62,0.62,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,1,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392463,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,28,28,28,28,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392464,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,148,148,148,148,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392466,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DENSITY_RELIABILITY,IS_1448_P16,null,Density at 29.5DegC,0.857,0.86,0.86,0.86,A,T,GM_PER_CUBIC_CM,gm/cm3,20,N,Result <= MAX,null,0.89,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392468,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,64,64,64,64,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392469,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,12941,12941,12941,12941,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392470,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,68008,68008,68008,68008,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392471,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,24,24,24,24,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392472,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,132,132,132,132,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392473,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,3678,3678,3678,3678,A,F,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392474,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,13,13,13,13,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392475,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,14,14,14,14,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392476,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,22,22,22,22,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988259,57392477,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,6/29/2014 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,269,269,269,269,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392490,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLED_BY,,null,Sampled By,Laxmi associates,Laxmi associates,Laxmi associates,,A,T,NONE,NONE,7,T,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392491,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,LAB_SAMPLE_ID,,null,Lab Sample ID,10988260,10988260,10988260,1.10E+07,A,T,NONE,NONE,8,T,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392492,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SAMPLING_POINT,,null,Sampling Point,MAIN_TANK_BOTTOM,Bottom (Main Tank),Bottom (Main Tank),,A,T,NONE,NONE,9,T,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392494,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,BDV,IS_6792,null,Breakdown down voltage,82,82,82,82,A,T,KILO_VOLT,kV,11,N,Result >= MIN,60,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392495,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,WATER_CONTENT,IS_13567,null,Water Content,7,7,7,7,A,T,PPM,ppm,12,N,Result <= MAX,null,15,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392496,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,NEUTRALISATION_VALUE,IS_1448_P2,null,Neutralisation Value,0.15,0.2,0.2,0.2,A,F,MG_KOH_PER_GM,mg KOH/gm,13,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392497,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,SEDIMENT_AND_SLUDGE,IS_1866_A,null,Sediment & Sludge,0,0,0,0,A,T,PCT_BY_MASS,% mass,14,N,Result <= MAX,null,0,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392498,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,DIELECTRIC_DISSIP_FACTOR,IS_6262,null,Dielectric Dissipation Factor @ 90DegC,0.0302,0,0,0,A,T,NONE,NONE,15,N,Result <= MAX,null,0.1,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392499,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,RESITIVITY,IS_6103,null,Specific Resitance @ 90DegC x 10^12,0.74,0.74,0.74,0.74,A,F,OHMS_CENTIMETER,Ohms-cm,16,N,Result >= MIN,1,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392500,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,INTERFACIAL_TENSION,IS_6104,null,Interfacial Tension @ 27DegC,35,35,35,35,A,T,MN_M,mN_M,17,N,Result >= MIN,25,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392501,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,FLASH_POINT,IS_1448_P21,null,Flash Point,142,142,142,142,A,T,DEG_C,?C,18,N,Result >= MIN,125,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392505,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,H2_RELIABILITY,ASTM_D_3612,null,Hydrogen - H2,88,88,88,88,A,T,PPM,ppm,22,N,Result <= MAX,null,100,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392506,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,O2_RELIABILITY,ASTM_D_3612,null,Oxygen - O2,13329,13329,13329,13329,A,T,PPM,ppm,23,N,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392507,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,N2_RELIABILITY,ASTM_D_3612,null,Nitrogen - N2,43426,43426,43426,43426,A,T,PPM,ppm,24,N,null,null,null,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392508,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CH4_RELIABILITY,ASTM_D_3612,null,Methane - CH4,34,34,34,34,A,T,PPM,ppm,25,N,Result <= MAX,null,120,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392509,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO_RELIABILITY,ASTM_D_3612,null,Carbon Monoxide - CO,160,160,160,160,A,T,PPM,ppm,26,N,Result <= MAX,null,350,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392510,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,CO2_RELIABILITY,ASTM_D_3612,null,Carbon Dioxide - CO2,1461,1461,1461,1461,A,T,PPM,ppm,27,N,Result <= MAX,null,2500,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392511,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H4_RELIABILITY,ASTM_D_3612,null,Ethylene - C2H4,32,32,32,32,A,T,PPM,ppm,28,N,Result <= MAX,null,50,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392512,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H6_RELIABILITY,ASTM_D_3612,null,Ethane - C2H6,51,51,51,51,A,T,PPM,ppm,29,N,Result <= MAX,null,65,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392513,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,C2H2_RELIABILITY,ASTM_D_3612,null,Acetylene- C2H2,30,30,30,30,A,F,PPM,ppm,30,N,Result <= MAX,null,1,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
10988260,57392514,OIL/NGU-CPP-SWY-70SYT2220KV/151217@1844,3/24/2017 0:00,12/15/2017 19:24,12/15/2017 19:27,12/15/2017 19:27,A,F,ELE_RELIABILITY,NMD,CPP_ELE_NMD,PT_SW_YARD_NMD,70SYT2220KV_NMD,TRANSFORMER_OIL_NMD,TRANS_OIL,1,PROCESS,UNSCHEDULE,RELIABILITY,Transformer Oil,TDCG,ASTM_D_3612,null,TDCG,395,395,395,395,A,T,PPM,ppm,31,N,Result <= MAX,null,720,null,NGU-CPP-SWY-70SYT2220KV,1000663673,,
